Equipment Description,Model,Problem,Initial Diagnosis,Work Done
,,The Three-way syringe of the dental treatment unit has only air supply the water supply is not functioning,The three way syringe has air flowing but no water.,"The water supply tube was traced, and the block was identified and blockage from tubes were removed."
,STP120,Device not heating,Inspected and found out the device heater wire not in place.,The Heater wire was discontinuous and was fixed. The sensor was also attached firmly
,CHS,The 100x objective lens does not show clear image,The lens was diry from within the objective lens frame.,Cleaned and oiled the microscope arms and the lenses
Cabinet Heating,FWC340,Machine continues beep alarm.&nbsp;,Found to be problem with the controller.,"It was observed that the lower temperature set point was not configured correctly, and one of the connections was not secured in its designated position. After properly setting the temperature and securing the connection, the machine resumed normal operation and is functioning as expected"
General Adult/Pediatric,AVEA,Leak test failed and no touch screen.,"The ventilator was in a non-functional state,&nbsp; Leak test failed, and was no touchscreen.",
,C-1,The device did not weld the metal wires.,Upon inspection the welding platform was unstable.,"The Welding platform was adjusted, and the device functionality was restored."
Biphasic,Defigard 400,The device did not print. System Check not passing,The printer tray and housing were not aligned properly. The device does not have battery backup,The Printer-Tray bracket was aligned. The paddle connections were restored. The device is in charging state
,FORNAX T,The Dental Casting furnace not heating.,"Upon inspetion the dental casting furnace was not heating up, The wires were not aligned and connected properly",he wires were aligned and the device was rewired.
,EN-S7 Smart,The device not turning on.,he device not turning on due to damaged power supply wires.,"The power supply port was replaced, and the wires were soldered to the power supply port."
General Adult/Pediatric,AVEA,Leak Test Failed,Ventilator was non-functional.,"The Leak test failed multiple times, Leakage from the Expiratory was sealed and performed leak test. Leak test was passed and made the machine functional.&nbsp;"
,SYS-50,The device did not start up,The device did not start when power supply was given. Inspeted and found out the 2A board fuse was blown.,The power supply board was inspected and the damaged capacitor along with the fuse was replaced
Portable,TUS-A400,Gain Knob non fucntional in IScan mode,"Upon inspection, we found that the gain knob was non-functional in IScan Mode.","We cleaned the display board, gain knob was cleaned properly and found no issue within the board and knob. The keyboard was reassembled properly. The machine was powered on following the issue, but the problem remained unsolved."
General Adult/Pediatric,Savina,Internal battery not connected and expiratory flow sensor &nbsp;damage.&nbsp;,"System indicates battery not connected alarm, found that expiratory flow sensor was broken and o2 cell need replacement.&nbsp;","It was found that the internal battery required replacement. The O₂ calibration was successfully performed. However, the O₂ supply pressure was insufficient, which prevented the system from displaying accurate data above 50% FiO₂. It was also determined that the expiratory flow sensor was damaged and needed to be replaced.&nbsp;"
Actuation,GA750,test problem,,
,0634B-CTO-501,The device does not pass the self-test during the startup process.&nbsp;,Found that air hose was connected which allows water to enter through the hose to internal circuit.&nbsp;,"Upon inspection, it was found that the machine failed the flow sensor test. It was discovered that an air hose was connected to the system, allowing water to enter through the hose. This prevented the flow sensor from passing the test. After thoroughly cleaning all the tubing, consulting with the vendor, and performing the flow meter zeroing and flow calibration tests, the device is now fully functional.&nbsp;"
Ortho,SISJM-127,Machine was nonfunctional.,Machine was non functional due to the foot switch.,"It was determined that the issue originated from the foot switch, where one of the wires connecting it to the wall AC supply was found to be broken. After replacing the damaged wire with a new one and securing the connection properly, the machine resumed normal operation and is now functioning correctly."
12 channel,PB216,Machine was non-functional.,The ECG machine was experiencing a printing malfunction.&nbsp;,"The issue was resolved by adjusting the device settings. Additionally, the staff was provided with operational training related&nbsp;to&nbsp;the&nbsp;issue."
Biphasic,DEFIGARD 400 360 J,Operational Issue.&nbsp;,Operational Issue.&nbsp;,"Upon request from the Incharge,operational training&nbsp;was&nbsp;provided."
7 Parameters Bedside,H9,The monitor mounted plate was instable.,The monitor mounted plate was instable.,"Upon inspection, it was found that the mounting plate supporting the monitor lacked screws, causing instability and resulting in the monitor falling. To mitigate the risk and ensure continuous patient care, the mounting plate was secured and properly&nbsp;adjusted."
Electric,ARCUS 501,Remote of the system doesn’t work.&nbsp;&nbsp;,Remote of the system doesn’t work.&nbsp;&nbsp;,"It was found that the remote wasn’t making proper contact with the keypad. After cleaning the contact pins, the system started working properly. The issue was caused&nbsp;by&nbsp;water&nbsp;damage."
General Adult/Pediatric,VG70,&nbsp; The machine was reported as non-functional due to failed O₂ and flow sensor calibrations.&nbsp;,&nbsp; The machine was reported as non-functional due to failed O₂ and flow sensor calibrations.&nbsp;,"Upon inspection, it was found that the O₂ sensor needed replacement, while the flow sensor membrane was dirty and required cleaning. After replacing the O₂ sensor and cleaning the flow sensor, both calibrations were successfully completed, and the ventilator passed the pre-use test, confirming it is now functioning&nbsp;properly."
Portable,,Suction Machine was non-fuctional.,Suction Machine was non-functional.,"Upon inspection, it was found that the flow controller was not working due to a crushed pipe, which was obstructing the airflow.The issue has been resolved ensuring the machine is operating&nbsp;smoothly."
12 channel,CM1200A,&nbsp;Machine was reported to have printing issue.,&nbsp;Machine was reported to have printing issue.,The issue was resolved by adjusting the print source option in settings ensuring the machine is operating&nbsp;smoothly.
General Adult/Pediatric,AVEA,The machine was reported to have low FiO2 alarm.&nbsp;,&nbsp;Machine was reported to have low FiO2 alarm.&nbsp;,The issue has been resolved by changing oygen cell and comprehensive tests has been successfully passed ensuring that the machine is operating smoothly and&nbsp;is&nbsp;safe&nbsp;to&nbsp;use.
General Adult/Pediatric,AVEA,Machine was reported to be non-functional.,Machine was non-functional.,"&nbsp;Upon inspection , it was found to have Circuit disconnect alarm. The issue has been resolved and comprehensive tests has been successfully passed ensuring that the machine is operating smoothly and&nbsp;is&nbsp;safe&nbsp;to&nbsp;use."
,,The device did not deliver mist,The device did not deliver mist with unusual sound from compressor,"The compressor was aligned to the rubber pads and the device, tubing and motor were cleaned restoring the equipment functionality.&amp;nbsp;"
5 Parameters Bedside,H9,ecg&nbsp;,ECG wave was not displayed on the monitor.,After adjusting the settings issue has been resolved and the machine is working smoothly.
General Adult/Pediatric,Crius V6,Machine was reported to be non-functional.,Machine was reported to be non-functional.,The comprehensive tests were performed ensuring that the ventilator is now fully functional&nbsp;to&nbsp;use.
,LMD-2735MD,monitor&nbsp;,Had issue with monitor arm.,After fixing the monitor screw securely the issue has been resolved.
Electric,,headrest.,The Mayfield horseshoe headrest was reported to be non-functional.,"Upon inspection, it was found that the mounting support was loose, which compromised the stability of the headrest.The support was subsequently tightened, securely fixing the headrest in place."
,AMBING-12,power supply.,Power supply cord was damaged.,"Upon inspection, power supply cord was fixed properly, and the machine is operating smoothly."
General Adult/Pediatric,AVEA,Low FiO2 alarm.,Low FiO2 alarm.,The issue has been resolved after changing O2 sensor and comprehensive testing confirmed that the machine is working smoothly.
7 Parameters Bedside,H9,NIBP connector issue.,Reported to have NIBP issue.,"Upon inspection, NIBP connector was loose causing air pressure error. The connector was fixed properly resolving the issue."
,PRISMA 450,leak test,Leak Test Failed.,"It was found that the leak was through the bellows. After adjusting the bellow, the leak test ensuring the machine is operating smoothly."
5 Parameters Bedside,INFINITY DELTA,asystole,Monitor was showing asystole alarm.,The problem was inspected and found that there was an issue with ECG cable. The problem had been resolved by cleaning the ecg leads and connecting the connector properly.
,,issue,Connector wire was damaged.,The damaged wire connector was fixed and the machine is working properly.
,,O2 sensor,Reported to have low FiO2 and pressure monitoring channel failure alarm.,"Upon inspection, the O2 sensor was expired. The expired O2sensor was replaced and performed it's calibration test.After doing so the FiO2 and pressure monitoring channel failure alarm was resolved.Other comprehensive tests were conducted ensuring the machine is fully functional to use."
General Adult/Pediatric,AVEA,LOW FIO2,Low FiO2.,"Upon inspection, it was found that the O2 sensor was expired which was then replaced with the new one.After replacing the O2 sensor the comprehensive test was performed ensuring the machine is working smoothly."
,,Flow sensor calibration.,Flow sensor failure,After calibrating the flow sensor the error has been rectified and the machine is working properly.
Electric,Sim Move 800,Battery,Reported to be non-functional.&nbsp;,"Upon thorough inspection,it was identified that the battery had not been charged, which resulted in the system becoming completely unresponsive.The table was not operating through either the remote control or the onboard display panel due to the lack of power supply. After ensuring the battery was properly charged and the system was reset,the issue was resolved successfully.&nbsp;"
General Adult/Pediatric,VG70,O2 sensor,O2 sensor was expired .,The sensor was replaced and comprehensive tests was performed successfully ensuring the machine is operating smoothly.
General Adult/Pediatric,VG70,LEAK TEST,Reported to have leakage test failure.,The issue has been resolved by changing the patient circuit and comprehensive tests were performed ensuring the machine is operating smoothly.
General Adult/Pediatric,AVEA,O2 sensor,The O2 sensor was expired.,The sensor was replaced and comprehensive tests were conducted ensuring the machine is operating.
5 Parameters Bedside,C80,NIBP was not measuring the BP.,NIBP was not measuring the BP.,"After adjusting the settings and BP cuff properly, the issue has been resolved and working properly."
General Adult/Pediatric,AVEA,o2 calibration,Reported to have an O2 calibration failure.,Replaced the O2 sensor. After comprehensive test it was confirmed that the machine is functioning smoothly.
7 Parameters Bedside,C80,NIBP,Reported to have an issue with inaccurate parameters.,"After Pre-testing all parameters including ECG, SpO2, NIBP and temperature, It was ensured that the machine is working properly and smoothly."
General Adult/Pediatric,AVEA,Leakage.,Reported to have leakage issue.,"Upon inspection, it was found that the leakage was from the patient circuit. The faulty circuit was replaced, and thorough testing was conducted to verify the system's performance. The ventilator is nor operating normally and fully functional."
7 Parameters Bedside,c80,Parameter.,Reported to have an issue with ECG parameter.,"Upon inspection, it was found that the ECG connector had been improperly connected, resulting in the absence of an ECG waveform display. After correcting the connection, the issue was resolved, and the monitor is now functioning properly."
Xenon,XL-4450,hdmi,Endoscopy monitor was reported to have an issue in video signal.,"Upon inspection, it was found that the issue was due to lose HDMI connection.The problem is resolved, and the system is working properly."
General,R-8C PLUS,ALARM,1bAL alarm was displayed.,"Upon inspection, the alarm was due to imbalance in the rotor, which can occur due to uneven sample loading or improper placement of tubes. After addressing the imbalance issue, the machine was tested and is now functioning properly without any alarms."
5 Parameters Bedside,H9,issue,Monitor was not powering on.,"Upon inspection, it was found that water had leaked into the port area, causing a short circuit that blew the internal fuse and prevented the device from powering on. The damaged fuse was replaced, and all monitoring parameters were thoroughly tested. After the repair, the patient monitor is now functioning smoothly and ready for use."
General Adult/Pediatric,VG70,issue,Issue with the oxygen pipe port connector.,"Upon inspection, it was found that the oxygen pipe port connector was damaged and had become loose, resulting in an unstable connection. The connector was properly secured and repaired to ensure a firm fit. After the correction, the ventilator is now functioning normally."
Cabinet Heating,FWK340,issue,&nbsp;Loud and disturbing noise during operation.,"Upon inspection, it was found that the noise was originating from the motor due to a deformed and imbalanced fan along with rust on the bearing and shaft. The fan was realigned to its correct position, and the motor components were thoroughly lubricated. After performing these corrective actions, the machine was tested, and the noise issue was completely resolved."
5 Parameters Bedside,C80,issue,"NIBP function was not measuring pressure, showing an air leak error.","Upon inspection, it was found that the monitor's NIBP function was unable to measure blood pressure due to an air leak error. Further investigation revealed that the issue was caused by a damaged lock connector on the NIBP cable, leading to air leakage. The faulty cable was replaced with a new one, and the monitor was thoroughly tested to ensure all functions were operating correctly. The problem has now been resolved."
5 Parameters Bedside,H9,issue,Reported to have parameters issue.,All the parameters settings had been checked and tested properly ensuring the monitor is now functioning smoothly and is ready to use.
,MT3,Machine was not functioning.,The machine was reported to ne non-functional.,"Upon inspection, it was found that the machine was not receiving any water supply, which is essential for its operation. The issue was resolved by opening the water supply valve. After restoring the water flow, the model trimmer is now functioning properly."
,,issue,Air leakage issue.,"Upon inspection, it was found that the leakage was caused by a loosened pipe that was unable to withstand the air pressure. The pipe was properly tightened to ensure a secure connection. After the correction, the dental chair is now operating smoothly without any leakage."
General Adult/Pediatric,AVEA,issue,Ventilator was not functioning due to circuit occlusion.,"Upon inspection, a circuit occlusion was identified as the cause of the malfunction. The issue was resolved by thoroughly cleaning the expiratory valve filter. After cleaning, comprehensive testing was performed to verify proper functionality. The ventilator is now operating smoothly."
,Benefusion VP3,issue,Device was reported to be non-functional due to a broken door.,"Upon inspection, it was found that the infusion pump was not operating because of a damaged door mechanism. The broken door was replaced using a compatible part from another non-functional infusion pump. After proper installation and alignment, the device was thoroughly tested to confirm functionality. The infusion pump is now operating correctly."
7 Parameters Bedside,Infinity Delta XL,issue,Monitor was not displaying the arterial line.,"Upon inspection, it was found that the arterial line was not appearing on the monitor. Further investigation revealed that the issue was caused by an improper connection of the transducer cable. The cable was reconnected properly, and the monitor was thoroughly tested to ensure all parameters were functioning correctly. The issue has been resolved, and the monitor is now operating normally."
Ultrasonic/Harmonic with Pressure,SONOCA 300,issue,Error displayed during power-on.,"The Söring Sonoca 300 was reported to be showing an error upon startup and was not functioning as expected. Upon inspection, it was determined that the issue could be resolved by initiating the machine's self-test mode. The self-test was successfully performed, which cleared the error and restored normal operation. After completing the test and verifying all functions, the machine is now operating properly."
,,dental,Device was non-functional.,"Upon inspection, it was found that the micromotor was not operating due to a faulty capacitor and switch. Both components were replaced with new ones, restoring power to the device. Additionally, the handpiece was found to be rusty, which was affecting its performance. The handpiece was thoroughly cleaned and properly lubricated, allowing the motor to function smoothly. After testing, the micromotor is now operating as expected."
General Adult/Pediatric,Crius V6,issue,Ventilator was reported to be non-functional.,"Upon inspection, it was found that the monitor mount plate was damaged and the screws were loose, causing instability. The mount plate was repaired and all screws were properly tightened. In addition, a comprehensive leak test and full system check were performed to verify operational safety and performance. The ventilator is now functioning smoothly."
12 channel,CM1200A,print,Unable to print ECG waveforms on paper.,"Upon inspection, it was found that the ECG machine could not print the waveforms due to incorrect placement of the printing paper. The paper was repositioned correctly, and the necessary settings were adjusted. After these corrections, the machine was tested and confirmed to be printing properly."
,,issue,"&nbsp;Hand controller was not responding (Up, Down, Head Tilt functions).","Upon inspection, it was found that the hand controller was non-functional because the foot switch was stuck under the chair, preventing normal operation. The foot switch was freed by disconnecting the foot connector, which restored functionality to the hand controller. After testing, all functions were confirmed to be working properly, and the issue has been resolved."
General,force-fx,issue,Machine was not functioning and displayed ERROR 198.,"Upon inspection, it was determined that the error was caused by a stuck hand switch or foot switch. The hand switch and foot switch connectors were reset, restoring normal operation. After testing, the cautery machine was confirmed to be functioning properly."
,TC-201,issue,Fluctuating power issue due to loose AC connector.&nbsp;,The connector was fixed properly ensuring that the machine is operating smoothly.
Halogen,QH-150,Light bulb was defective and not functioning.,Light bulb was defective and not functioning.,"&nbsp;Upon inspection, it was found that the bulb had burnt out and required replacement. A new bulb was installed, and the connection was properly soldered to ensure secure contact. After testing, the light source was confirmed to be functioning normally."
,CX21FS1,issue,&nbsp;Microscope was not powering on.,"Upon inspection, it was found that the microscope was not switching on. Further examination revealed a fault in the power supply board along with a short-circuited bulb, which was preventing the lamp from glowing. The power supply board was repaired, and the bulb was replaced with a new one. After these corrections, the microscope was tested and is now functioning properly."
,EPK-i5000,issue,Video/image capture on the computer was not functioning.,"&nbsp;After detailed inspection and troubleshooting, the issue was traced to a faulty ADC adapter and AV cable. A temporary fix was applied to keep the system operational due to urgency. However, for reliable and smooth functioning, both the ADC adapter and AV cable need to be replaced."
12 channel,Cardiovit AT-2 plus,issue,Reported to have issue with AC power connector.,"Upon request from the Incharge, the ECG machine was inspected and tested to verify its functionality. It was found that the AC power connector was misaligned due to missing screws, which caused improper connection. The connector was realigned and securely fixed. After thorough testing, the machine was confirmed to be operating smoothly."
Intracorporal Shockwave Lithotripsy (ISWL),Nidhi Lith,Issue,&nbsp;Foot paddle was not functioning smoothly.,"Upon inspection, it was found that the foot paddle was not operating properly. Further internal inspection revealed that the limiting switch was defective, which was preventing the proper functioning of the paddle mechanism. The damaged limiting switch was replaced with a new one and securely soldered. After testing, the foot paddle was confirmed to be functioning normally."
Ortho,SISJM-127,issue,Drill was not functioning smoothly.,"&nbsp;Upon inspection, it was found that the foot switch had a loose connection, which was preventing the drill from operating properly. The loose connection was resoldered securely, and the machine was tested. After verification, the drill was confirmed to be functioning smoothly."
,EN-S7,issue,Syringe pump was not functioning.,"Upon inspection, it was found that the syringe push handle was dismantled, which prevented the sensor from properly detecting the syringe. The handle was reassembled and secured correctly. After comprehensive testing, the syringe pump was confirmed to be operating smoothly."
,,issue,Chair was reported to be non-functional.,"Upon inspection, it was found that the 3-way syringe was not supplying water due to a loose connection and blockage in the water line. The connection was secured, and the blockage was cleared. After testing, the dental chair is now operating smoothly."
,,issue,&nbsp;Overhead light was non-functional.,"During inspection, it was found that the overhead lamp wire was disconnected from the transformer output terminal, resulting in a loss of power supply to the light. After rewiring properly normal light functioning was restored."
General,Smart 400 plus,issue,Machine doesn’t turn on.,"It was identified that the issue originated from the main switch, which repeatedly failed due to its low current rating and substandard quality. To resolve the problem, we replaced it with a higher-capacity, premium-quality switch and enlarged the switch slot to ensure proper fitting and enhanced safety. After implementing these improvements, the problem has been successfully resolved, and the system is now operating smoothly without any further failures."
Holomium (Lithotripsy),GA-0006000P20,issue,Fiber optics detection and focusing issues.,Replaced the fiber optics detector and focusing cup. The machine is now fully functional.
,ZC-9200A,issue,Suction not working,"The suction switch was not connected properly. Reconnected it correctly, and now the machine is fully functional."
,,Power wire disconnected.,Power wire disconnected.,Reconnected the power wire properly. Both machines are now fully functional.
Ultrasonic Aspirator,USG-400,issue&nbsp;,Issue in patient plate.,"Upon inspection, it was found that the connector wire was damaged, causing interruption in functionality. The wire was properly soldered and secured. After testing, the patient plate was confirmed to be functioning normally."
,ZC-9200A,issue,Ultrasonic scaler was not functioning.,"Upon inspection, it was found that the ultrasonic scaler was not working due to voltage fluctuation caused by a damaged fuse and a loose fuse connection. The fuse issue was corrected, and the connections were secured after thorough inspection. Following these actions, the ultrasonic scaler was tested and confirmed to be working smoothly."
,CX21FS1,ISSUE,Reported issue with unstable power switch.,"Upon inspection, the power switch was found to be displaced and loosely connected, resulting in unstable power supply. The switch was resoldered and fixed securely to restore proper connection. Additionally, the illuminator visibility was poor due to dust accumulation, which was thoroughly cleaned. The microscope was then tested and confirmed to be functioning smoothly."
General Adult/Pediatric,VG70,ISSUE,O₂ sensor failure.,"Replaced the O₂ sensor, performed testing and calibration. The machine is now fully functional."
5 Parameters Bedside,H9,issue,"The patient monitor stand plate was unstable, causing the monitor to fall.&nbsp;","Inspected the stand plate, tightened and secured the lock. The monitor and stand are now stable and fully functional."
General,Sparsh 400,issue,Bipolar function not working during the case.,"During inspection, it was found that the bipolar function was not working. On checking, the foot switch was not triggering due to being displaced from its original position. The foot switch was repositioned and secured properly. The machine is now fully functional."
,Flowtron ACS900,issue,The machine was set to operate only in the foot mode and did not extend to the leg or thigh.,"During inspection, it was found that the sensor was configured to foot mode only, which prevented the machine from providing adequate pressure to the leg and thigh. The sensor was reset, and now the machine is fully functional. However, it also has a battery issue -the battery does not charge."
5 Parameters Bedside,INFINITY DELTA,issue,The monitor housing was broken due to long-term use.,"The monitor housing was replaced from another monitor, and the machine is now fully functional."
5 Parameters Bedside,H9,issue,"The monitor parameters were not displaying properly (NIBP, SpO₂, ECG).","During inspection, it was found that the probes were damaged and the NIBP cuff was leaking. The probes and cuff were replaced, and now all monitors are fully functional."
5 Parameters Bedside,H9,issue,"The monitor parameters were not displaying properly (NIBP, SpO₂, ECG).","During inspection, it was found that the probes were damaged and the NIBP cuff was leaking."
5 Parameters Bedside,H9,issue,"he monitor parameters were not displaying properly (NIBP, SpO₂, ECG).","During inspection, it was found that the probes were damaged and the NIBP cuff was leaking. The probes and cuff were replaced, and now all monitors are fully functional."
12 channel,PB216,ISSUE,&nbsp;Lead V3 was not showing in the ECG graph.,"During inspection, it was found that the Lead V3 connector was corroded and unable to catch the signal, which caused the issue. All probes and leads were cleaned, and now the machine is fully functional."
General with integrated DR,PRORAD 3NC,issue,Reported to be non-functional as the tube up–down movement was not responding.,"Upon inspection, it was found that the system had become unresponsive, likely due to a temporary control or power interruption. The machine was powered off completely and allowed to reset. After restarting, the tube movement functioned normally, and the X-ray machine was tested to confirm smooth operation. The issue appears to have been caused by a temporary system hang, which was resolved through a proper power reset."
ENT,Tivato 700,issue,"Reported to be non-functional, as the up–down movement of the microscope was not responding.","Upon inspection, it was identified that the issue occurred due to a system hang, which caused the movement function to remain stuck. The system was then properly shut down and reset. After restarting, the microscope responded normally. The equipment was tested thoroughly and confirmed to be functioning smoothly."
General,Smart 400 plus,ISSUE,Patient plate was not working.,"On inspection, it was identified that the patient plate connector was damaged, leading to improper contact. The damaged wire was resoldered and secured properly. After repair, the cautery unit was tested thoroughly and confirmed to be operating smoothly without any further issues."
Dental,M320,issue,The lens was locked.&nbsp;,"During the inspection, it was found that the lens was locked. The lens was opened, and a new lens was replaced. Now the machine is ready to use."
General,Sparsh 400,issue,"Reported to produce sparks during operation, suspected due to faulty wiring of the switch.","Upon inspection and testing, the wiring issue was addressed, and the unit was operated to confirm functionality. The machine was found to be working smoothly without any sparks, ensuring it is now operating safely and reliably."
,PRISMA 450,issue,Tidal volume not delivered accurately.,"During inspection, leakage was found in the breathing circuit and CO₂ absorber. The leak was rectified, and the machine is now ready for use."
,,issue,Water leakage issue.,"Upon inspection, it was identified that the leakage originated from a small puncture in the water supply pipe. The damaged section of the pipe was repaired, and all connections were properly secured to prevent further leakage. After the repair, the dental chair was tested and confirmed to be functioning smoothly with no signs of water leakage."
,MBK OC NO 0886/12,issue,Ultrasonic scaler not functioning.,"Upon inspection, it was determined that the ultrasonic scaler was not operating due to an interruption in water flow. The water supply bottle was unable to maintain adequate vacuum pressure because of an air leak in the line. The leakage was identified and sealed properly, restoring normal pressure within the system. After correction, the water flow and ultrasonic function were tested, confirming that the scaler is now operating smoothly and effectively."
General,Force FX-8C,issue,&nbsp;Error 198 – the machine was not functioning properly.,"The accessories, including the foot switch and pencil, were removed and the machine was restarted. It is now ready for use."
,,issue,Air leak at the pneumatic pressure regulator.,Inspected and tightened/locked the pneumatic air pressure regulator to stop the leak.&nbsp;
,Smart NeB,issue,Mist not forming,"During inspection, found the filter rusty. Replaced it, and now the unit is ready to use."
Ultrasonic/Harmonic with Pressure,400HP,issue,Bipolar not working,"During inspection, found that the foot switch was not triggering. One pin of the foot switch had slipped inside the connector. It was fixed, and the unit is now ready to use."
,A5,issue,O₂ calibration failed.,Replaced the O₂ cell and performed calibration. Now the machines are ready to use.
,,issue,O₂ calibration failed.,Replaced the O₂ cell and performed calibration. Now the machines are ready to use.
Dental,M320,issue,Lens lock not opening.,"During inspection, it was found that the lens was very tight. It was carefully loosened and opened. Now the equipment is ready to use."
General Adult/Pediatric,Avea,issue,O₂ sensor calibration failed.,"During inspection, it was found that the O₂ cell was expired. The cell was replaced, and the ventilator is now ready to use."
5 Parameters Bedside,Imec 15,issue,&nbsp;CVP parameter not displaying on the monitor.,"Upon inspection, it was verified that the CVP probe and connector were functional. Further investigation revealed that the CVP parameter was not enabled in the system settings. The parameter configuration was adjusted to activate CVP monitoring. After reconfiguration and testing, the monitor displayed all parameters correctly and is now functioning smoothly."
General Adult/Pediatric,AVEA,issue,Ventilator not displaying the required FiO₂ level and showing an oxygen sensor failure alarm.,"Upon inspection, it was identified that the expiratory valve filter was clogged with dirt, and the oxygen sensor had malfunctioned. The expiratory valve was removed and autoclaved for cleaning, and the faulty oxygen sensor was replaced with a new one. After reassembly and functional testing, the ventilator was confirmed to be operating smoothly with accurate FiO₂ readings and no error indications"
General Adult/Pediatric,AVEA,issue,Operational Training for Nursing Staff,"An operational training session was conducted for the MICU nursing staff focusing on the maintenance of the ventilator system. The team was informed about the importance of monthly autoclaving of the expiratory valve to ensure optimal performance and longevity of the machine. Additionally, hands-on training was provided on the correct procedure for assembling and disassembling the expiratory valve for autoclaving and reinstallation."
,PRIMA 450,issue,&nbsp;High leakage and SPO₂ not displaying on the monitor.,"During inspection, it was found that the washer was broken and the bellow was not tightened properly. After temporarily fixing the washer and adjusting the bellow position properly, it passed the leakage test.The machine is now fully functional."
,NA,issue,Power switch was not working.,"After replacing the switch, the device was powering on and working properly."
5 Parameters Bedside,C80,issue,IBP (Invasive Blood Pressure) not detected or displayed.,"The patient monitor was reported to be not displaying IBP readings. Upon inspection, the system settings were verified to be correct, and the pressure sensor was found to be functioning properly. Further diagnostics confirmed that the issue originated from a faulty transducer cable connector. Two replacement cables were tested but found defective as well. After installing a verified functional transducer cable, the monitor successfully detected and displayed accurate IBP readings. The system was tested and confirmed to be operating normally."
7 Parameters Bedside,C80,issue,SpO₂ parameter not displaying.,"The patient monitor was reported to be not showing SpO₂ readings. Upon inspection, it was identified that the SpO₂ probe was damaged, preventing proper signal detection. The faulty probe was replaced with a new one, after which the monitor was tested and confirmed to be functioning properly with accurate SpO₂ readings."
Ultrasonic/Harmonic with Pressure,400HP,issue,Bipolar open circuit error.,"During inspection, it was identified that the error occurred due to insufficient REM (Return Electrode Monitoring) feedback from the patient plate. The patient plate was repositioned and adhered properly to the patient’s skin to ensure optimal contact and electrical continuity. After securing the connection, both monopolar and bipolar modes were tested and confirmed to be functioning correctly without any further error indications."
Ultrasonic/Harmonic with Pressure,SONOCA 300,issue&nbsp;,&nbsp;Ultrasonic transducer not detected and system error during startup.,"The Söring Sonoca 300 was reported to be unable to detect the ultrasonic transducer and was frequently displaying error alarms during boot-up. Upon inspection, continuity testing revealed that one of the connector pins was not conducting properly due to a broken internal wire. The wire was resoldered securely, restoring proper signal transmission. Additionally, the foot pedal was found to be non-functional because its connector was disconnected. All cable connections were checked, reset, and comprehensive functional testing, including transducer and foot pedal verification, the unit was confirmed to be operating normally without any further errors."
,,issue,Air leakage in the supply line.,"Upon inspection, it was found that the air leakage originated from the supply line connected to the compressor. The leakage point was identified and sealed properly, ensuring stable air pressure throughout the system. After repair and testing, the dental unit was confirmed to be functioning smoothly without any air leakage."
,EN-S7 SMART,issue,Reported as non-functional,"Upon inspection, the device was found to be functioning normally. Comprehensive performance testing was carried out, confirming that the syringe pump is operating smoothly and within normal parameters."
,Benefusion VP3,issue,Reported as non-functional.,"The infusion pump was reported to have inaccurate and fast infusion delivery. Upon performing comprehensive functional and calibration tests, the device was found to be operating accurately in accordance with the set rate and VTBI within the calculated infusion time. The infusion pump is now functioning properly and delivering as specified."
,,issue,The nebulizer &nbsp;power cord issue.,"Upon inspection, it was found that the power supply cord was damaged, preventing the device from powering on. The damaged cord was repaired and secured properly. After reassembly and testing, the nebulizer was confirmed to be operating smoothly and functioning as intended."
,MBK OC NO 0886/11,issue,Device not charging.,"Upon inspection, the issue was identified as an operational error. The charging cable was being connected in the wrong orientation. After demonstrating the correct charging procedure, the device was tested and found to be charging and functioning normally."
Digital,NA,issue,Error 3 alarm.,"Upon inspection, the device displayed “Error 3,” which indicates an air leakage issue. Further testing confirmed that the leakage originated from the BP cuff. The fault was verified by cross-checking with another functional cuff, which resolved the error. The BP cuff requires replacement to restore normal operation."
Digital,,Zeroing issue,Zeroing issue.,"Upon inspection, there was an zeroing issue which was fixed properly."
Halogen,QH-150,issue,Light source not functioning.,"Upon inspection, it was found that one of the bulb wires was loose, causing power interruption to the lamp. The loose bulb wire was resoldered securely to ensure proper electrical connection. After testing, the light source was confirmed to be functioning normally."
,MBK OC NO 0886/11,issue,Suction drainage leakage.,"The dental chair was reported to be non-functional. Upon inspection, it was found that the suction drainage pipe was leaking due to wear and tear. The damaged section of the pipe was repaired and sealed properly, restoring normal suction function. After testing, the dental chair was confirmed to be operating smoothly without any leakage"
,Prima 450,issue,Display showing white screen.,"The anesthesia machine was reported to have a white display issue. Upon inspection, it was found that the display signal was interrupted due to a loose internal connection. The display connections were reset and secured properly. After reassembly and testing, the display was restored to normal, and the machine is now operating correctly."
Digital,NA,issue,Device displaying Error 1.,"The digital BP monitor was reported to be non-functional, showing Error 1 during measurement. Upon inspection, the issue was identified as an incorrect cuff positioning and improper adjustment during use. After correcting the cuff placement and ensuring proper calibration, the device was tested and found to be functioning accurately and operating normally."
,EN-S7 SMART,issue,device was not powering on,Identified the issue as a discharged battery. Performed a reset of all components. The device is now fully functional.
Manual,NA,ISSUE,Reported to be non-functional.,"Upon inspection, there was an damage in Bp cuff tubing. The issue has been fixed properly."
3 channel,SE-3,issue,&nbsp;Printer not working.,"During inspection, it was found that the printer was not working. The thermal printer was reset, and it is now ready to use."
12 channel,CM1200A,issue,V6 signal not showing and keys not responding.,"During inspection, it was found that the ECG lead was not connected properly due to a loose nut. The nut was tightened, and the keyboard was cleaned properly. The unit is now ready to use."
7 Parameters Bedside,C80,issue,Monitor installation incomplete due to missing base plates.,"It was observed that the patient monitor lacked base plates, preventing proper mounting and stabilization. New base plates were installed securely, and the monitor was reassembled and mounted correctly. After installation, the system was tested and confirmed to be functioning smoothly and operating within normal parameters."
Normal,MEDITE M530,issue,The blade was not cutting the tissue uniformly and continuously.,"The blade was loose earlier, but it has been tightened back into place and is now ready to use."
Ultrasonic/Harmonic with Pressure,Force Triad,issue,The foot switch was not functioning.,"The issue was found to be due to the connector part of the foot switch being dislocated from its original position. The connector was repositioned and properly set. After the adjustment, the machine is now fully functional."
Handheld,,issue,Device not charging.,"Upon inspection, it was found that the internal battery connection was disconnected, preventing charging. The connection was resecured properly, restoring internal power continuity. Additionally, the charger head was found to be faulty and requires replacement. After securing the connection, the device was tested and confirmed to be functioning normally."
,MBK OC NO 0886/19,issue,Headlight not functioning.,"Upon inspection, it was found that the headlamp was not illuminating due to loss of electrical continuity in the circuit. After checking and securing all wiring connections properly, continuity was restored, and the headlight is now functioning normally."
General Adult/Pediatric,VG70,issue,Ventilator has an issue with nebulizer.,"Upon inspection, it was an operational issue which has been resolved now. Operational training has been provided to the medical staffs."
Neuro,HS HI-R,issue,An issue with the microscope light.&nbsp;,"The problem was traced to a loose RS-232 connector, which was causing the malfunction.The issue has been resolved and the machine is operating&nbsp;smoothly."
,MI20,issue,Air-in-line alarm.,"During inspection, found that the air-in-line alarm was set. The system was reset, and it is now ready for use."
,Prima 450,issue,Circuit leakage.&nbsp;,"&nbsp;During inspection, leakage was found in the expiratory port. The port was tightened, and the leakage has been resolved. The machine is now ready for use."
Dental,M320,issue,Microscope holder instability.,"The Leica M320 surgical microscope was reported to be non-functional due to instability in the microscope holder, which failed to maintain the desired position during use. Upon inspection, it was found that the locking mechanism was loose. The issue was resolved by tightening the adjustment screw using an LN key. After adjustment, the microscope holder was stable and functioning properly."
,,issue,Flow sensor failure alarm.,Flow sensor calibration has been passed successfully and the machine is working&nbsp;properly.
,HK-400III,ISSUE,Syringe calibration.,"During inspection, found that the pump was not delivering the accurate dose of medicine. Performed calibration, and it is now ready for use."
,R-12A,issue,Leakage issue.,"The issue was in the compressor pipe, but it has been properly fixed. The system is now ready to use."
LED,BL-7000,issue,The analog-to-digital converter (ADC) cable was broken.&nbsp;,"The broken part was identified, and the cable was properly reconnected to its required position. The machine is now fully&nbsp;functional."
5 Parameters Bedside,IT 12,issue,The monitor had not installed properly.,Reinstalled properly and is now&nbsp;ready&nbsp;to&nbsp;use.
,SYS-50,issue,Operational problem&nbsp;,Proper operational training and syringe calibration have been completed. The machine is now ready to use.
,NA,issue,&nbsp;The motor stand was broken.,which was then repaired and the machine is operating&nbsp;smoothly.
12 channel,MK-1212A,issue,The machine was not showing ECG wave.,"During the inspection, it was found that the connector was not properly connected. It has now been connected correctly, and the machine is ready to use."
7 Parameters Transport,Beneview T5,ISSUE,&nbsp;NIBP not monitoring&nbsp;,"During inspection, it was found that water was present inside the NIBP cuff. Due to this, the pressure sensor was unable to detect signals during high-pressure points, resulting in continuous pumping without monitoring the pressure. The sensor was reset and dried properly. Now, the machine is fully&nbsp;functional."
,Prima 450,issue,The oxygen flow meter was not working.,The issue was with it's encoder.The encoder was alinged and fixed properly ensuring the machine is operating smoothly.
Electric,ARCUS 501,issue,it was found that the table's up-and-down movement was not working.,"Due to a loosened leg panel lock, which was sliding out of position and causing the issue. The problem was resolved by securely tightening and properly fixing the panel."
5 Parameters Bedside,PB216,issue,Battery discharged.,The battery has been charged and monitored. The device is now ready to use.
7 Parameters Bedside,C80,issue,Not showing ECG wave.,After adjusting settings and connecting the ECG probe properly.The machine is now functioning&nbsp;properly.
5 Parameters Bedside,H9,issue,&nbsp;SPO2 connector pin was displaced,The pin had been fixed properly and the issue had been solved.
5 Parameters Bedside,C80,issue,The wall stand was loose and software problem.,"which was properly tightened. Additionally, the software of several Comen patient monitors was updated to resolve issues with inaccurately displayed parameters."
General Adult/Pediatric,AVEA,issue,&nbsp;Low FiO2 reading.,"Upon inspection, the issue was traced to a faulty oxygen sensor. The sensor was replaced, and the problem was successfully resolved."
7 Parameters Bedside,c80,issue,uninstalled,&nbsp;Installed properly and is now ready to use.
7 Parameters Bedside,C80,issue,&nbsp;Insufficient cuff pressure.,"After adjusting the settings, the machine is now operating properly."
,BIOSONIC S1,issue,Leakage issue,The issue has been resolved and the machine is operating smoothly.
Electric,SIM MOVE800 AFS,issue,Insufficient power supply.&nbsp;,"Upon preliminary inspection, the issue was traced to a discharged internal power source (battery). The battery was recharged using an external booster charger. Following restoration of adequate voltage levels, the operation theater table was tested and verified to be fully operational, with stable electrical&nbsp;functionality."
7 Parameters Bedside,CMS8000,issue,Activation of the NIBP (Non-Invasive Blood Pressure) function causes the monitor to unexpectedly reboot.&nbsp;,"A full system reset was performed, including initialization of all internal modules and firmware components. Post-reset diagnostics confirmed stable operation. The patient monitor is now functioning within normal parameters."
5 Parameters Bedside,C80,issue,System software malfunction affecting device performance.&nbsp;,"The monitor's software was updated and reconfigured in coordination with the manufacturer's biomedical engineer. Following the firmware upgrade and system validation, the monitor was tested and is now fully functional and ready for clinical application."
5 Parameters Bedside,iMEC10,issue,The wall mounted plate screw was loose and missing.,"Patient monitor was securely wall-mounted and properly installed. After installation, all monitoring parameters were tested and verified to be functioning accurately. The device is now fully operational and ready for clinical use."
