Equipment Description,Model,Problem,Initial Diagnosis,Work Done
,TE-LM730N02,Issue,Reported to be non-functional by incharge.,"Upon inspection, it was found that there was no AC indication and the further inspection confirmed that the power board was damaged, which cannot be repaired,&nbsp;"
,MS31,Issue,Display stuck.,"Upon inspection, it was found that the display was stuck, software issue."
,MS31,iSSUE,Physical damage.,"Upon inspection, it was found that the plunger was damaged which cannot be repaired."
,MS31,Issue,Reported to be non-functional.,"Upon inspection, it was found that the display handle was broken and battery needs to be replaced."
5 Parameters Bedside,Truescope Ultra Q5,Issue,Was inspected on incharge request.,No issue.
5 Parameters Bedside,Truescope Ultra Q5,issue,Was inspected on incharge.,No issue.
,Piston Compressor,Issue,Power cord damaged.,Repaired.
,NA,issue,Was inspected on incharge request.,working
General Adult/Pediatric,AVEA,issue,Ventilator was not functioning due to circuit occlusion.,"Upon inspection, a circuit occlusion was identified as the cause of the malfunction. The issue was resolved by thoroughly cleaning the expiratory valve filter. After cleaning, comprehensive testing was performed to verify proper functionality. The ventilator is now operating smoothly."
,MS 31,Issue,Reported to be non-functional.,Battery needs to be replaced.
,MS31,ISSUE,Reported to be non-functional.,"Upon inspection, display screen was stuck, one keypad was missing and also battery needs to be replaced."
,MS31,issue,Reported to be non-functional.,"Upon inspection, it was found that the display screen was damaged completely. Also, the battery voltage was very low which needs replacement."
,TE-LM730,Issue,Air inline error.,"Upon inspection, it was found that the sensor ribbon cable was damaged which cannot be repaired."
5 Parameters Bedside,C80,ISSUE,Reported to be non-functional.,Software issue.
7 Parameters Bedside,C50,ISSUE,The patient monitor was reported to not functioning properly.,"Upon inspection, all external cables and internal wire connections were checked. Loose connections were identified and properly reconnected. The monitor was then restarted. After restarting, the patient monitor powered on and functioned normally. All parameters were observed to be working properly."
General Adult/Pediatric,AVEA,Issue,Leak test failure.,"During inspection, the expiratory valve and flow sensor were found to be contaminated. Both components were thoroughly cleaned and reinstalled properly. After cleaning and reassembly, the ventilator was tested and the leak test passed successfully. The machine was restored to normal operating condition."
General Adult/Pediatric,crius V6,issue,Leak test failed.,"Upon inspection, the leakage test was failed. It was an operational issue, after performing the comprehensive test correctly, the machine was functioning properly.&nbsp;Also, the operational training was given to the staffs."
General Adult/Pediatric,VG70,ISSUE,Leak test failed.,"The ventilator was inspected thoroughly. During inspection, the leak test initially failed due to improper connection of the patient circuit. The circuit was reconnected correctly, resolving the operational issue. An artificial lung (test lung) was then connected, and the oxygen (O₂) sensor check and leak test were performed again and passed successfully. The ventilator was fully tested and confirmed to be functioning properly."
,S7,Issue,The equipment was reported for inspection to verify whether the syringe pumps and infusion pumps were in working or non-working condition.,"During the inspection, power supply, display function, alarm system, and basic operational performance were checked. The machine is inworking condition."
,s7,issue,The equipment was reported for inspection to verify whether the syringe pumps and infusion pumps were in working or non-working condition.&nbsp;,"During the inspection, power supply, display function, alarm system, and basic operational performance were checked.The machine is in working condition."
,TE-LM730,Issue,The equipment was reported for inspection to verify whether the syringe pumps and infusion pumps were in working or non-working condition.,"During the inspection, power supply, display function, alarm system, and basic operational performance were checked. The machine is in working condition."
,i7,Issue,The equipment was reported for inspection to verify whether the syringe pumps and infusion pumps were in working or non-working condition.,"During the inspection, power supply, display function, alarm system, and basic operational performance were checked. The machine is working properly."
,Prima 450,Issue,Device reported to be non-functional.,"Upon inspection, it was identified that the oxygen flowmeter encoder was loose and not functioning correctly. The encoder was securely tightened and properly aligned. After this adjustment, the anesthesia machine was tested and confirmed to be operating smoothly and within normal parameters."
,Prima 450,ISSUE,Device reported to have non-functional flowmeter.,"Upon inspection, it was identified that the oxygen flowmeter encoder was loose and not functioning correctly. The encoder was securely tightened and properly aligned. After this adjustment, the anesthesia machine was tested and confirmed to be operating smoothly and within normal parameters."
5 Parameters Bedside,Truescope Ultra Q5,Issue,Was inspected on incharge request.,No issue.
Electric,SCHAERERARCUS 501,ISSUE,Headrest was fallen.,"Upon inspection, it was found that the headrest had become detached during the procedure due to improper locking. The headrest was correctly reinstalled and securely locked. Additionally, operational training was provided to the medical staff on the proper locking mechanism and handling of the headrest. After verification, the OT table was confirmed to be functioning properly and safe for clinical use."
12 channel,PB216,Issue,Printing malfunction (continuous printing with extra pages).,"The device was reported to be printing continuously with additional pages. Upon inspection, it was found that an incorrect print layout format had been selected. The print format was corrected to 3×4 + 1R. After reconfiguring the settings, printing returned to the normal and standard format. The machine was tested and confirmed to be operating smoothly."
Dental,RAY98(P),Issue,The exposure switch was not functional.,"The portable X-ray unit was reported to be non-operational. Upon inspection, the exposure switch was found to be non-responsive. Further evaluation confirmed that the exposure switch was faulty. The defective switch was replaced with a new one. After replacement and functional testing, the unit was confirmed to be operating smoothly and is ready for use."
,Benefusion VP3,Issue,The infusion pump was reported to be malfunctioning.,"Upon inspection, it was found that the pump body/motor assembly was misaligned, which affected the peristaltic mechanism and resulted in unintended continuous bolus delivery. The motor assembly was repositioned correctly and secured firmly. After correction and functional testing, normal peristaltic movement was restored, and the infusion pump is now operating smoothly."
General with Neonatal,NKV550,Issue,&nbsp;It was reported to have an air supply loss error.,"Upon inspection, the compressor was not powered on by the staff. The staff was then given operational training on this matter. After turning on the compressor, the error has been rectified"
General Adult/Pediatric,VG70,Issue,Low FiO2,"Upon inspection, it was found that the flow sensor membrane was dirty and required cleaning. After cleaning the flow sensor, the calibration was successfully completed, and the ventilator passed the pre-use test, confirming it is now functioning properly."
General Adult/Pediatric,AVEA,Issue,O₂ calibration failure.,"The ventilator was inspected following a reported O₂ calibration failure. During troubleshooting, the oxygen (O₂) sensor was tested and found to be faulty and out of specification. The defective O₂ sensor was replaced with a new, compatible sensor. After replacement, O₂ calibration was performed successfully. The ventilator was then fully tested and confirmed to be operating normally with accurate oxygen concentration readings."
Electric,Sim Move 800,Issue,Table was non-functional and unresponsive.,"Upon thorough inspection, it was found that the battery had been overcharged, causing the system to become completely unresponsive. The table was not operating via the remote control or the onboard display panel due to an unstable battery. The battery was properly discharged and then recharged on AC. After these actions, the OT table was tested and is now fully operational, functioning smoothly without any further issues.Note: To resolve this issue permanently the batteries needs to be replaced."
General Adult/Pediatric,AVEA,Issue,O₂ calibration failure,"The ventilator was inspected following a reported O₂ calibration failure. During troubleshooting, the oxygen (O₂) sensor was tested and found to be faulty and out of specification. The defective O₂ sensor was replaced with a new, compatible sensor. After replacement, O₂ calibration was performed successfully. The ventilator was then fully tested and confirmed to be operating normally with accurate oxygen concentration readings."
5 Parameters Bedside,,Issue,Was inspected on department incharge request.,"Upon, inspection it was found that the display ribbon cable was damaged which cannot be replaced. Out of Order."
5 Parameters Bedside,REF: 863068,ISSUE,Was inspected on department incharge request.,"Upon inspection, it was found that the display has backlight issue whuch cannot be repaired."
5 Parameters Bedside,SureSigns VM8,issue,Was inspected on department's incharge.,Power Supply Issue. Out of Order
5 Parameters Bedside,SureSigns VM8,ISSUE,Was inspected on request from department's incharge.,Display ribbon cable was damaged which cannot be repaired.
5 Parameters Bedside,Truescope Ultra Q5,Issue,Was inspected on incharge request.,"No issue, the monitor was working."
,CNB69008,ISSUE,Was inspected on incharge request.,"No issue, working."
,DS 24,issue,Was inspected on incharge request.,Broken nozzle.
5 Parameters Bedside,Truescope Ultra Q5,Issue,Was inspected on incharge request.,No issue. Machine is working properly.
,NA,issue,Was inspected on incharge request.,"No oxygen connector , no power circuit."
,DS 24,issue,Was inspected on incharge request.,No nozzle.
,NA,issue,Was inspected on incharge request.,no issue found on inspection.
5 Parameters Bedside,Truescope Ultra Q5,Issue,Was inspected on incharge request.,No issues.&nbsp;
5 Parameters Bedside,H9,issue,Was inspected on incharge request.,Main board issue.
5 Parameters Bedside,H9,Issue,Was inspected on incharge request.,No issue.
5 Parameters Bedside,H9,issue,Was inspected on incharge request.,Software issue.
7 Parameters Bedside,H9,issue,Was inspected on incharge request.,working
5 Parameters Bedside,H9,issue,Was inspected on incharge request.,working.
,N/A,issue,Was inspected on incharge request.,Switch was replaced. Machine is now functioning well.
,N/A,Issue,Was inspected on incharge request.,No filter and nozzle.
,KL-602,issue,Was inspected on incharge request.,plunger break
,Benefusion VP3,issue,Was inspected on incharge request.,working.
,,issue,Was inspected on incharge request.,system error.
,Benefusion VP3,Issue,Was inspected on incharge request.,"Was displaying occlusion error. Upon inspection, the sensor was damaged."
5 Parameters Bedside,H9,Issue,Was inspected on incharge request.,Display was not working.
7 Parameters Bedside,C50,ISSUE,The monitor's parameters were inspected.,"The monitor was analyzed using fluke patient monitor analyzer. Its parameter like ECG, NIBP, RR and SPO2 were analyzed. NIBP shows ± 5 error while other parameters are accurate."
7 Parameters Bedside,H9,Issue,The monitor's parameters were inspected.,"The monitor was analyzed using fluke patient monitor analyzer. Its parameter like ECG, NIBP, RR and SPO2 were analyzed. NIBP shows ± 5 error while other parameters are accurate."
7 Parameters Bedside,C50,issue,The monitor's parameters were inspected.,"The monitor was analyzed using fluke patient monitor analyzer. Its parameter like ECG, NIBP, RR and SPO2 were analyzed. NIBP shows ± 5 error while other parameters are accurate."
7 Parameters Bedside,H9,issue,The monitor's parameters were inspected.,"The monitor was analyzed using fluke patient monitor analyzer. Its parameter like ECG, NIBP, RR and SPO2 were analyzed. NIBP shows ± 5 error while other parameters are accurate."
5 Parameters Bedside,H9,issue,The monitor's parameters were inspected.,"The monitor was analyzed using fluke patient monitor analyzer. Its parameter like ECG, NIBP, RR and SPO2 were analyzed. NIBP shows ± 5 error while other parameters are accurate."
5 Parameters Bedside,H9,issue,The monitor's parameters were inspected.,"The monitor was analyzed using fluke patient monitor analyzer. Its parameter like ECG, NIBP, RR and SPO2 were analyzed. NIBP shows ± 7 error while other parameters are accurate."
7 Parameters Bedside,H9,issue,The monitor's parameters were inspected.,"The monitor was analyzed using fluke patient monitor analyzer. Its parameter like ECG, NIBP, RR and SPO2 were analyzed. NIBP shows ± 7 error while other parameters are accurate."
5 Parameters Bedside,C50,issue,The monitor's parameters were inspected.,"The monitor was analyzed using fluke patient monitor analyzer. Its parameter like ECG, NIBP, RR and SPO2 were analyzed. All the &nbsp;parameters are accurate."
5 Parameters Bedside,C80,issue,The monitor's parameters were inspected.,"The monitor was analyzed using fluke patient monitor analyzer. Its parameter like ECG, NIBP, RR and SPO2 were analyzed. All the parameters are accurate."
General Adult/Pediatric,Hamilton C1,ISSUE,O2 sensors and batteries issues.,"Upon inspection, it was found that there are no any technical issues but needed O2 sensors and batteries to make it fully functional."
Transport,Hamilton C1,ISSUE,O2 sensors and batteries issues.,"Upon inspection, it was found that there are no any technical issues but needed O2 sensors and batteries to make it fully functional."
Transport,Hamilton T1,ISSUE,O2 sensors and batteries issue.,"Upon inspection, it was found that there are no any technical issues but needed O2 sensors and batteries to make it fully functional."
Transport,Hamilton T1,Issue,O2 sensors and batteries issues.,"Upon inspection, it was found that there are no any technical issues but needed O2 sensors and batteries to make it fully functional."
Transport,Hamilton T1,Issue,O2 sensors and batteries issue.,"Upon inspection, it was found that there are no any technical issues but needed O2 sensors and batteries to make it fully functional."
Transport,Hamilton T1,Issue,O2 sensors and batteries issue.,"Upon inspection, it was found that there are no any technical issues but needed O2 sensors and batteries to make it fully functional."
Transport,Hamilton T1,issue,O2 sensors and batteries issue.,"Upon inspection, it was found that there are no any technical issues but needed O2 sensors and batteries to make it fully functional."
Transport,Hamilton T1,Issue,O2 sensors and batteries issue.,"Upon inspection, it was found that there are no any technical issues but needed O2 sensors and batteries to make it fully functional."
Transport,Hamilton T1,Issue,O2 sensors and batteries issue.,"Upon inspection, it was found that there are no any technical issues but needed O2 sensors and batteries to make it fully functional."
General Adult/Pediatric,Hamilton C1,Issue,O2 sensors and batteries issues.,"Upon inspection, it was found that there are no any technical issues but needed O2 sensors and batteries to make it fully functional."
General Adult/Pediatric,N/A,Issue,O2 sensors and batteries issues.,"Upon inspection, it was found that there are no any technical issues but needed O2 sensors and batteries to make it fully functional."
General Adult/Pediatric,AVEA,Issue,O2 sensor and battery issue.,"Upon inspection, it was found that there is no technical issue but to make the ventilators fully functional O2 sensors and batteries are needed."
General Adult/Pediatric,AVEA,Issue,O2 sensor and battery issue.,"Upon inspection, it was found that there is no technical issue but to make the ventilators fully functional O2 sensors and batteries are needed."
General with Neonatal,AVEA,Issue,O2 sensor and battery issue.,"Upon inspection, it was found that there is no technical issue but to make the ventilators fully functional O2 sensors and batteries are needed.&nbsp;"
General with Neonatal,AVEA,Issue,O2 sensor and battery issue.,"Upon inspection, it was found that there is no technical issue but to make the ventilators fully functional O2 sensors and batteries are needed.&nbsp;"
General with Neonatal,AVEA,Issue,O2 sensor and battery issue.,"Upon inspection, it was found that there is no technical issue but to make the ventilators fully functional O2 sensors and batteries are needed."
General Adult/Pediatric,AVEA,Issue,O2 sensor and battery issue.,"Upon inspection, it was found that there is no technical issue but to make the ventilators fully functional O2 sensors and batteries are needed."
General with Neonatal,AVEA,Issue,O2 sensor and battery issue.,"Upon inspection, it was found that there is no technical issue but to make the ventilators fully functional O2 sensors and batteries are needed.&nbsp;"
General with Neonatal,NKV550,Issue,O2 sensor and flow sensor issue.,"Upon inspection, it was found that the O2 sensor is expired which needs to be replaced. Also, flow sensor is needed."
General with Neonatal,NKV550,Issue,Reported to cross check the machine .,"Upon inspection, all the comprehensive tests of machine were performed and found to be working smoothly."
General with Neonatal,NKV550,Issue,Reported to be crosschecked whether machine is fully functional or not.,"Upon inspection, all comprehensive tests were found to be pass and working smoothly."
General Adult/Pediatric,VG70,Issue,O2 sensor calibration failed.,"Upon inspection, O2 sensor was expired which needs to be replaced."
General Adult/Pediatric,VG70,Issue,O2 sensor calibration failed.,"Upon inspection, O2 sensor was expired which needs to be replaced."
General Adult/Pediatric,VG70,Issue,O2 sensor calibration failed.,"Upon inspection, O2 sensor was expired which needs to be replaced."
General Adult/Pediatric,VG70,Issue,O2 sensor calibration failed.,"Upon inspection, O2 sensor was expired which needs to be replaced."
General Adult/Pediatric,N/A,issue,O2 sensor calibration failed.,"Upon inspection, O2 sensor was expired which needs to be replaced."
General Adult/Pediatric,VG70,Issue,O2 sensor calibration failed.,"Upon inspection, O2 sensor was expired which needs to be replaced."
General Adult/Pediatric,VG70,Issue,O2 sensor calibration failed.,"Upon inspection, O2 sensor was expired which needs to be replaced."
General Adult/Pediatric,VG70,Issue,O2 sensor calibration failed.Display and inspiratory port issue .,"Upon inspection, O2 sensor was expired which needs to be replaced. Also, it was found that the inspiratory valve was damaged which needs replacement."
General Adult/Pediatric,VG70,Issue,O2 sensor calibration failed. Display and inspiratory port issue.,"Upon inspection, O2 sensor was expired which needs to be replaced. Also, it was found that the inspiratory valve was damaged which needs replacement."
General Adult/Pediatric,VG70,Issue,O2 sensor calibration failed.,"Upon inspection, O2 sensor was expired which needs to be replaced. Also, it was found that the inspiratory valve was damaged which needs replacement."
General Adult/Pediatric,VG70,Issue,O2 sensor calibration failed.,"Upon inspection, O2 sensor was expired which needs to be replaced. Also, it was found that the inspiratory valve was damaged which needs replacement."
General with Neonatal,AVEA,Issue,Battery issue and O2 sensor calibration failed.,"Upon inspection, it was found that the O2 sensor was expired and there was no backup battery power which needs replacement to make the ventilator fully functional."
General Adult/Pediatric,AVEA,Issue,Battery issue and O2 sensor calibration failed.,"Upon inspection, it was found that the O2 sensor was expired and there was no backup battery power which needs replacement to make the ventilator fully functional."
General Adult/Pediatric,AVEA,Issue,Reported to verify the functionality of the machine.,"After performing comprehensive tests, it was confirmed that the machine is working smoothly."
General Adult/Pediatric,AVEA,Issue,Reported to verify the functionality of the machine.,"After performing the comprehensive tests, it was confirmed that the machine is working smoothly."
General with Neonatal,AVEA,Issue,Reported to verify the functionality of the machine.,"After performing comprehensives tests, the machine was working smoothly."
Biphasic,TEC-7621K,Issue,Paddle wire damaged.,"During the inspection, it was identified that the paddle cable is damaged. To ensure safe and reliable defibrillator operation, replacement of the paddle cable is required. Continuing to use the device without replacing this component may result in functional failure or safety risks."
Biphasic,S8,Issue,Battery issue,"During the inspection, it was observed that the machine does not contain an internal backup battery. To ensure proper functionality and uninterrupted operation of the system, installation of the required battery is necessary."
General Adult/Pediatric,Savina,Issue,Issue on both Internal and External Batteries.&nbsp;,"Inspection and testing revealed that the battery voltage has fallen below the acceptable threshold, resulting in operational instability and unreliable backup performance. The batteries should be reconditioned and fully charged to restore proper voltage levels and stable functionality. If reconditioning is unsuccessful, replacement of the batteries with the specified serial numbers will be required."
,EN-V7 SMART,Issue,No battery backup,Battery was completely depleted and need replacement
General Adult/Pediatric,N/A,Issue,&nbsp;Issue on both Internal and External Batteries.&nbsp;,"Inspection and testing revealed that the battery voltage has fallen below the acceptable threshold, resulting in operational instability and unreliable backup performance. The batteries should be reconditioned and fully charged to restore proper voltage levels and stable functionality. If reconditioning is unsuccessful, replacement of the batteries with the specified serial numbers will be required."
General Adult/Pediatric,N/A,Issue,&nbsp;Issue on both Internal and External Batteries.&nbsp;,"Inspection and testing revealed that the battery voltage has fallen below the acceptable threshold, resulting in operational instability and unreliable backup performance. The batteries should be reconditioned and fully charged to restore proper voltage levels and stable functionality. If reconditioning is unsuccessful, replacement of the batteries with the specified serial numbers will be required."
General Adult/Pediatric,N/A,Issue,&nbsp;Issue on both Internal and External Batteries.&nbsp;,"Inspection and testing revealed that the battery voltage has fallen below the acceptable threshold, resulting in operational instability and unreliable backup performance. The batteries should be reconditioned and fully charged to restore proper voltage levels and stable functionality. If reconditioning is unsuccessful, replacement of the batteries with the specified serial numbers will be required."
General Adult/Pediatric,VG70,Issue,Expired Oxygen Sensor.,"Upon inspection, it was found that the ventilator was functioning properly but the oxygen sensor was expired which needs replacement."
General Adult/Pediatric,16532-10,Issue,Damaged Expiratory Port.,"During inspection, it was observed that the expiratory port of the ventilator is damaged, and the touchscreen is not responding properly. To restore full functionality, the expiratory port, internal battery and oxygen sensor must be replaced."
General Adult/Pediatric,AVEA,Issue,Power Board Issue,"During inspection, it was observed that the power board spikes were damaged due to high voltage fluctuations. The power board of the ventilator with the serial number listed above can be repaired and made operational without the spike component; however, in such a condition, the ventilators will remain unprotected against future voltage fluctuations. Since the required spike components are currently unavailable in the market, a permanent protection solution cannot be implemented at this stage. The ventilators can still be used if required or kept as replacements, but with the noted limitation regarding voltage protection. In addition, the internal battery requires replacement, and new oxygen sensors are also needed to ensure proper operation."
General Adult/Pediatric,Avea,Issue,Power Board Issue,"During inspection, it was observed that the power board spike was damaged due to high voltage fluctuations. The power boards of the ventilator with the serial number listed above can be repaired and made operational without the spike component; however, in such a condition, the ventilators will remain unprotected against future voltage fluctuations. Since the required spike components are currently unavailable in the market, a permanent protection solution cannot be implemented at this stage. The ventilator can still be used if required or kept as replacements, but with the noted limitation regarding voltage protection. In addition, the internal battery requires replacement, and new oxygen sensors are also needed to ensure proper operation."
General Adult/Pediatric,Hamilton C1,Issue,Oxygen sensor failure and internal battery issue.,"Upon inspection, the machine was operating but internal battery and oxygen sensor needs to be replaced."
General Adult/Pediatric,Hamilton C1,Issue,Power Board Missing&nbsp;,"Upon inspection, it was found that the power board is missing. To restore functionality, an external 6A power supply has been planned for use with this ventilator. In addition, the internal battery requires replacement, and new oxygen sensors are also needed to ensure proper operation.&nbsp;"
General Adult/Pediatric,Hamilton C1,Issue,Power Board Issue&nbsp;,"Upon inspection, it was found that the power board components were damaged. To restore functionality, an external 6A power supply has been planned for use with this ventilator. In addition, the internal battery requires replacement, and new oxygen sensors are also needed to ensure proper operation."
General Adult/Pediatric,Hamilton C1,Issue,Power Board Issue,"During inspection, it was observed that the power board spike was damaged due to high voltage fluctuations. The power board of the &nbsp;ventilator with the serial numbers listed above can be repaired and made operational without the spike component; however, in such a condition, the ventilator will remain unprotected against future voltage fluctuations. Since the required spike components are currently unavailable in the market, a permanent protection solution cannot be implemented at this stage. The ventilator can still be used if required or kept as replacements, but with the noted limitation regarding voltage protection. In addition, the internal battery requires replacement, and new oxygen sensors are also needed to ensure proper operation."
5 Parameters Bedside,IT 12,Issue,Monitor was in nonfunctional state since COVID. Monitor was unable to power on.,Upon inspection found that the power board had issue. Further inspection found that the capacitor within the power board was faulty. 1000 micro farad Capacitor was replaced and tested the monitor. Monitor was powered on successfully.
General Adult/Pediatric,Hamilton C1,issue,Power Board Issue,"During inspection, it was observed that the power board spikes were damaged due to high voltage fluctuations. The power boards of the &nbsp;ventilator with the serial number listed above can be repaired and made operational without the spike component; however, in such a condition, the ventilator will remain unprotected against future voltage fluctuations. Since the required spike components are currently unavailable in the market, a permanent protection solution cannot be implemented at this stage. The ventilator can still be used if required or kept as replacements, but with the noted limitation regarding voltage protection. In addition, the internal battery requires replacement, and new oxygen sensors are also needed to ensure proper operation."
General Adult/Pediatric,Hamilton C1,ISSUE,Power Board Issue,"During inspection, it was observed that the power board spikes were damaged due to high voltage fluctuations. The power board of the ventilator with the serial number listed above can be repaired and made operational without the spike component; however, in such a condition, the ventilator will remain unprotected against future voltage fluctuations. Since the required spike components are currently unavailable in the market, a permanent protection solution cannot be implemented at this stage. The ventilator can still be used if required or kept as replacements, but with the noted limitation regarding voltage protection. In addition, the internal battery requires replacement, and new oxygen sensors are also needed to ensure proper operation."
Portable,APOGEE5300,ISSUE,"Display touchscreen not working. Also, both curvilinear and linear probe is damaged.","Upon inspection, the machine was found to be in a critical condition, heavily contaminated with dust and debris. A thorough internal and external cleaning was performed. Subsequent functional testing revealed that the touchscreen display was non-responsive. The display board/panel was inspected and cross-verified, confirming that the display panel is faulty and requires replacement. Additionally, both probes were found to be damaged and require replacement."
Portable,APOGEE5300,ISSUE,Curvilinear probe is damaged.,"Upon inspection, it's surface was cracked which causes the gel to enter inside the piezoelectric crystal. Due to this piezoelectric crystal was damaged which cannot be repaired so probe needs replacement."
General Adult/Pediatric,R50,ISSUE,Medical staffs finds it difficult to use.,"According to the department in-charge, these ventilators are currently not being used because doctors and other medical staff find them difficult to operate. However, the machines have been inspected and are in fully functional condition."
General Adult/Pediatric,R50,ISSUE,Medical staffs finds it difficult to use.,"According to the department in-charge, these ventilators are currently not being used because doctors and other medical staff find them difficult to operate. However, the machines have been inspected and are in fully functional condition."
,,issue,No rotation of scalar as well as no air and water in the system.,Found no compressed air to the system. Turn on the broken valve switch and passed air to the system.
,MBK OC NO 0886/12,Issue,"User complaint of no up, down movement of the chair.",Inspected and found no issues.
,,Issue,No water flow &nbsp;in the handpieces as well as basin.,"Inspected and found very low pressure in the water bottle. Found booster was turned off, turned on the booster."
,,Issue,Micromotor rotation speed low.,Inspected and found the carbon brush degraded. There is minimal and intermittent contact with the rotor causing reduction in speed.
General Adult/Pediatric,R50,ISSUE,Medical staffs finds it difficult to use.,"According to the department in-charge, these ventilators are currently not being used because doctors and other medical staff find them difficult to operate. However, the machines have been inspected and are in fully functional condition."
,Endoplus 811,Issue,"Shock wave generator was unable to generate &nbsp;wave continously, &nbsp;and Fan was functional only in one position.","The issue shock wave generator was addressed and resolve the problem. Likewise, Fan connection was reset and made completly functional."
5 Parameters Bedside,IT 12,Issue,Montior was in non fucntional state since COVID. Monitor was unable to power on.,Upon inspection found that the power board had issue. Further inspection found that the capacitor within the power board was faulty. 1000 micro farad Capacitor was replaced and tested the monitor. Monitor was powered on successfully.
5 Parameters Bedside,iT12,Issue,Montior was in non fucntional state since COVID. Monitor was unable to power on.,Upon inspection found that the power board had issue. Futhter inspection found that the capacitor within the power board was faulty. 1000 micro farad Capacitor was replaced and tested the monitor. Monitor was powered on successfully.
5 Parameters Bedside,H9,Issue,The device needs pre operational test,Inspected and found out the device needs few accessories
5 Parameters Bedside,IT 12,Issue,Monitor was in nonfunctional state since COVID. Monitor was unable to power on.,Upon inspection found that the power board had issue. Further inspection found that the capacitor within the power board was faulty. 1000 micro farad Capacitor was replaced and tested the monitor. Monitor was powered on successfully.
5 Parameters Bedside,iT12,Issue,Monitor was in non-functional state since COVID. Monitor was unable to power on.,Upon inspection found that the power board had issue. Further inspection found that the capacitor within the power board was faulty. 1000 micro farad Capacitor was replaced and tested the monitor. Monitor was powered on successfully.
5 Parameters Bedside,IT 12,Issue,Monitor was in non-functional state since COVID. Monitor was unable to power on.,Upon inspection found that the power board had issue. Further inspection found that the capacitor within the power board was faulty. 1000 micro farad Capacitor was replaced and tested the monitor. Monitor was powered on successfully.
General Adult/Pediatric,N/A,Issue,Showing Communication Error.,Ventilator display board connection was reconnected and made the mitigate the error. Pre op test was performed and made then machine fully functional.
7 Parameters Bedside,iMEC10,Issue,Reported no ECG waveform was detected,"While assesing the monitor, Initally Monitor wasn't showing ECG waveform. Monitor was showing error:ECG lead off So we connected the ECG probe. Monitor started to show the ECG waveform."
Pre-vacuum,20HA/E,Issue,Autoclave was non fuctional. Reported Machine displayed cycle end in 15 min without completion of Full cycle.,"Upon inspection we found that water motor was not pumping water so the valve was cleaned. Autoclave was restarted and observed the cycle. Chamber temperature was unable to meet,so performed drain valve was checked and tightened the valve. Afterward,chamber temperature rised to desired valve. Autoclave is made functional.&nbsp;"
General Adult/Pediatric,AVEA,Issue,Requested for pre operational test.,Ventilator preoperational test was performed and kept in standby position.
General Adult/Pediatric,AVEA,Issue,Unable to Calibrate leakage test and other test,"Ventilator was inspected and found that the filter was loose, so the filter position was realigned in correct position. And preop test was performed. Ventilator was calibrated successfully."
,Cios Select,Issue,Unable to load the software every single time. &nbsp;Error message:XCS communication Error. Radiation is not possible due to system problems.,Clean the workstation pc and it's ram and performed its test multiple times and software runs perfectly for few times. But failes to load the system after few exposure and automatically shuts down showing Error message.&nbsp;
General Adult/Pediatric,VG70,Issue,AC signal failed,Ventilator was assessed and the issue with AC signal failed was resolved after display board was reconnected. O2 senor voltage was low. Calibration failed.
General Adult/Pediatric,N/A,issue,O2 sensor failed.,Upon inspection found that Ventilator leak test successfully but O2 sensor failed.
General Adult/Pediatric,VG70,Issue,No AC signal was detected by ventilator (2081-02-16),"Machine was inspected,the display board connection was reset. Leak test was performed,Battery was tested but O2 senor calibration failed."
General,GN300,Issue,Electro Surgical Unit was unresponsive to cut foot switch.,Machine was assessed and checked the relay triggering the cut mode and found to be in good &nbsp;condition.The Foot switch were also checked and found to be good showing contunity. The machine other parts were also crossed checked. All the system were reset and conncetion were reset. And made the machine functional.
,775,Issue,&nbsp;Machine was encountering frequent error FC:001:002 and showing alarm of High temperature.,"Machine was inspected and analized the error code was due to the faulty temperature senor. The senor to the patient side hose was cleaned. Similarly the connection of temperature sensor to the main board was reset. The issue with error &nbsp;was resolved. &nbsp;Further Machines functionality was tested in all temperature mode (32,38,43) degree."
Cabinet Heating,FWC390,Issue,Reported Machine malfunction.,While assessing the Machine the Equilibrium Fan motor capacitor was blown out due to faulty motor.Further the faulty motor was detached from the position and rewired the connection of coiling. Damaged Capacitor (3 micro farad) was replaced and lubricated the motor. After readjustment of Motor Fluid Warmer is now fully functional.
General,R8C PLUS,issue,Reported the centrifuge machine couldn't power on.,"Firstly, the switch were checked, all the board connections were reset, the display was flickering continuously, the issue identified and resolved.Further the &nbsp;machine exhibit imbalance error. So the error was removed after motor and Limit switch was repositioned and &nbsp;centrifuge was checked in all RPM. Machine is now fully functional."
General,,Issue,Reported ESU was unresponsive to power button.,The connection to the ESU was secured and powered on. Operational issue.Different modes of ESU was tested and concluded Machine to be functional.
General,GN300,Issue,ESU wasn't functional due to damaged Patient Plate.&nbsp;,The damaged patient plate wire reconfigure and rejoined. ESU is now fully functional.
Neuro,HS HI-R,Issue,Unable to power On,"While assessing the Microscope the issue was identified due to faulty 3 pin. The faulty 3 pin was repaired, rewired and power on the machine."
General with integrated DR,PRORAD 3NC,Issue,The issue was reported that while positioning collimator light the window hinder the positioning.,Upon inspection found that the collimator window had loose nut. So the loose nut was fastened perfectly and issue was resolved. Now collimator window are functioning properly.
Pre-vacuum,20HA/E,Continuous Motor operation and no filling of water.,Continuous Motor operation &nbsp;and no filling of water.,"The issue &nbsp;with Continuous operation of Motor was initially diagnosed faulty water level sensor.Upon checking the sensor it was found the sensor wire had some &nbsp;physical damage. Senor wire was rewired. Further, Motor was operated yet it failed to fill up the tank. So the valve to the end of Motor was checked and removed the trapped air. Afterwards, Water was filled up to the tank. Machine is now operating fully."
Pre-vacuum,20HB/E,Issue,Reported that there was leakage from the Autoclave.&nbsp;,Upon assessing the ventilator found that the lekage was due to damaged central heater rod. Further assessing the Autoclave found that other 2 rod were also damaged due to water leakage.Damaged heater rod was changed and ensure that no leakage (silicone rubber was used)Autoclave was made functional and is ready for use.
,M7,Issue,Display was not responding properly.,Display was readjusted and made the pump work properly.
,M7,Issue,Battery Error,Battery was replaced. syringe pump was made fully functional.
,M7,Issue,User guidance was required for the operation.,User guidance was provided to the nurse and operated the infusion pump.
General Adult/Pediatric,VG70,Issue,Pre Operational Test was required.,Assessment of the ventilator was performed and found that the inspiratory hose was missing.
General Adult/Pediatric,AVEA,Issue,Pre Operational Test was required,Required general maintenance was done and preoperational test was performed.
General with Neonatal,AVEA,Issue,Pre Operational Test was required,Required general maintanence was done and preoperational test was performed.
General with Neonatal,AVEA,Issue,Pre Operational Test was required,Required general maintanence was done and pre operational test was performed.
General Adult/Pediatric,AVEA,Issue,Pre Operational Test was required,Required general maintenance was done and preoperational test was performed.
General Adult/Pediatric,VG70,Issue,Ventilator not in use pre operative check was required.&nbsp;,The ventilator has successfully passed all pre-operative tests and is now cleared for use.
7 Parameters Bedside,C50,Issue,"Unable to turn on the system, power on button was not working.&nbsp;","The issue was identified with the power button due to the improper alignment of the rubber component. After realigning the rubber correctly, the machine returned to full operational functionality."
,TE-LM730N02,Issue,Non power and not working.,Power board was checked and found no issue. But the IC wasn't responding to the initate the display power on.
,TE-LM730,Issue,Air in line issue,Syringe pump was checked and found the issue was due to non-compatible IV set. Compatible iv set was adjusted and problem was solved.
,LM730N0E,Issue,Requested for checkup.,Equipment was subjected to IV set and Equipment functionality was checked.
,TE-LM730,Issue,Syringe Pump was nonfunctional due to continuous alarm.,Upon inspection found the issue of Air in line was persist due to non compatible IV set.
,s7,Issue,Unresponsive display,Upon inspection found that the display hinge was broken.
5 Parameters Bedside,IT 12,Issue,The device needed pre operational tests,Inspected and found out the device is working fine but needs ECG cable and AC cable
,EN-V7 Smart,Issue,No battery backup,Battery was inspected found it was completely depleted.
,N/A,Issue,No battery backup,Inspected battery found depleted completely.
,N/A,Issue,No battery backup,Battery was depleted and need to replace the battery.
7 Parameters Bedside,iT12,Issue,The device needed pre operational tests,Performed pre operational tests and the device needs few accessories
,i7,Issue,Unable to load the program.,Equipment was inspected and reset al the wiring. Yet it still failed to load the program. comcluded software update is required.
General Adult/Pediatric,VG70,Issue,The equipment does not have air filter and needs new filter. O2 Voltage low alarm persistent,Performed the preoperational tests and found out the oxygen sensor expired.&nbsp;
,S7,Issue,Syringe Pump was on functional state.,Machine was checked its display was broken with damaged ribbon cable.
,S7,Issue,Syringe Pump was on functional state.,"Machine was checked its display was broken, showing battery error and motor error"
,MS 31,Issue,Syringe Pump was on functional state.,"Machine was checked its display was unresponsive, showing battery error."
,MS31,Issue,Syringe Pump was on functional state.,"Machine was checked its display was broken, showing battery error"
,MS31,Issue,Syringe Pump was on functional state.,"Machine was checked its display was broken, showing battery error"
,EN-S7,Issue,The equipment does not provide battery backup,Inspected and found out the battery to be drained below knee voltage and needs replacement
5 Parameters Bedside,BSM2301K,Issue,Monitor was in nonfunctional state.&nbsp;,While assessing there was no battery backup.&nbsp;The monitor was un responsive to touch.&nbsp;ECG port was missing too.
5 Parameters Bedside,AV-S,Issue,The vitals did not show on the main screen,Inspected and found out the Vitals Module was not aligned with the socket accurately. the portable module was rebooted.
ENT,Xpert ENT,Issue,Microscope Monitor not turning on,"Initially, the issue was inspected and identified as a power supply problem caused by a disconnected jack. The jack was not properly connected to the monitor port due to a faulty jack lock. The jack was then directly connected to the monitor, resolving the issue. Now, the machine is fully functional."
,Fabius GS premium,Issue,Self test not passing and Tidal volume accurately not delivered,"Performed the device and leak/compliance test, the expiratory valve was cleaned as well restoring the functionality of the device"
General,Affiniti 50C,Issue,The Gain button on the control panel did not function accurately.,The suspected faulty button was accessed and cleaned from within. The problem still persists.The replacement of board is recommended for solving the issue.
Ultrasonic Aspirator,UST-2001,Issue,Machine was in non operational state due to no irrigation function.,while assessing found that the irrigation tubing was stuck inbetween the &nbsp;pump that hindered the working mechanism of the Machine. The issue was resolved successfully and reinserted the tubing with correct orientation. Along with that operational guidance was provided to the respective shift Nurse. Machine is now fully functional for clinical use.
7 Parameters Bedside,AnaVue 4000 ,Issue,Absence of physiological parameter display on the monitor&nbsp;,"The AnaVue 4000 patient monitor &nbsp;failed to display vital physiological parameters. Investigation revealed that the Peripheral Interface Module (PIM) inability to establish operational status. The PIM's physical connectivity was verified, and the interface was reseated, ensuring proper data transmission integrity. Furthermore, the PIM's internal power storage cell's (battery) voltage was assessed and determined to be within the operational range. PIM reconnection and initialization, the monitor successfully resumed displaying all physiological parameters, restoring full operational functionality."
,endomat LC 203303 20,Issue,Irrigating pump was in nonfunctional state.,"Upon inspection, the peristaltic pump's irrigation tubing was discovered to be too short, hindering proper function. The tubing's dimensions were measured, and it was replaced with a correctly sized tube. Post-repair, the pump was tested, demonstrating appropriate irrigation flow rates, and is now fully functional for surgical use."
12 channel,Cardiovit AT-2 plus,Issue,ECG Machine was nonfunctional due to Fallen Key pad.,While assessing Machine it's key pad was completely detached from its position that hinder the functionality of the Machine. &nbsp;The keypad was reposition firmly. Machine is powered on and restored the functionality.
General Adult/Pediatric,crius V6,Issue,The device did not turn on.,"&nbsp;Inspected and found out the connection to the display unit form the device was not aligned, realigned the connections and the device pre operational test were performed restoring the functionality of the ventilator."
General,OBS-350A,Issue,Patient Plate was not functional,"The electro surgical Unit Patient plate was reported faulty, upon inspection it was found that the wire were discontinuous, rewired the connections making the Plat functional."
5 Parameters Bedside,C80,Issue,Monitor unable to display other parameters except NIBP,"Firstly all the module settings were adjusted, software was reinstalled and rebooted the system. Further all the board were crossed checked and identified the issues with 7 parameters processing board. The faulty board was replaced. The issue has been resolved. Monitor is now showing all parameters effectively."
