Equipment Description,Manufacturer,Model,Problem ,Work Done 
CTG,OSEN Technology,OSEN9000E,Main Menu appeared in the screen and CTG device did not print,Inspected and found oit the encoder to be faulty. Aligned the encoder and solved the issue
Hydro Extractor,Ramsons ,,Motor not working ,Checked the system and electrical parts 
Endoscope ,Olympus ,,Lamp light dim ,"Checked the system, current, voltage "
Ventilator,Philips ,Trilogy Evo,External flow sensor failed ,Checked the system and calibrated 
Ventilator,Philips ,,Low Tidal volume ,Checked and calibrated the system 
Ventilator,Hamilton ,,02 sensor replacement and battery replacement ,Checked and calibrated the system 
Dental Compressor ,Dynamic Industries ,DA7001,Compressor does not cut in upper pressure limit ,Set the upper pressure cut limit 
X-Ray Machine,Aditya Medical ,AMS 6010-E/IX70,Oil leakage and guide cone loosen ,Sealed the leakages and fixed the guide 
Phototherapy,Neotech ,,Side panels broken of 2 pieces ,Fixed the broken locks at side panels 
Infant Radiant Warmer,Shreeyash ,,Spring broken at side panels of 5 pieces Warmer bed. ,Repaired 
OT Light,Senmars  Healthcare ,,Yellow color light not glowing ,Main control board was repaired 
Hydro Extractor,Ramsons ,RDD,Device turns on when setting the timer and does not brake ,MCB and other electrical circuit checked 
Gauge Cutter,,,Sharpener push mechanism handle loose ,Fixed loosed parts 
View Box,,,Not glowing ,Fixed 3pieces of light with it's electrical connection 
Needle Destroyer ,,,Not working ,3pin top changed 
ECG Machine,Philips ,PageWriter TC20,Cable Connector and lead issues ,Repaired and user guidance 
Sphygmomanometer,,,"Gauze meter, leakage and  inflation bulb issue ",Repaired 8 pieces in total
Mattress Inflator,,,Does not turn on ,Power reestablished (2 piece) 
USG Machine,Mindray ,Z6,Keypad not responsive ,Serviced the keypad 
Central Monitoring System,Philips ,,Display driver not functioning ,Serviced processing unit 
Freezer,Haier,,Clogged drain causing water overflow,Fixed the clogged drain
C-Arm Machine,Siemens ,Multi Mobil 4c,Extended wires ,Fixed the wires 
CTG,Osen Technology ,Osen9000E,CTG didn't print the report ,Fixed the encoder 
Patient Monitor,Philips,Intellivue MP20,Device doesn't turn ON ,Repaired internal power supply unit
OT Light,,,One dome not turning on,Disassemble the dome and fixed the loose connection 
ECG Machine,Philips,Page writer TC20,ECG interpretation faulty,"Disabled ECG interpretation, analysis"
X-Ray Machine,Allengers,Mars 40,Collimator light does not turns on,Inspected and repaired the blown pcb
Ventilator,Hamilton,C3,"Calibration didn't pass
And alarms for limited inspiration volume was showing",Adjusted alarms and performed pre operational tests
ECG Machine,Nihon kohden ,,Not printing ,Fixed the printer 
ECG Machine,,ECG MAC ,Not printing ,found Paper expired and recommended for paper change
Defibrillator,Mindray ,,Cross indicator ,Performed user test 
Infant Radiant Warmer,,,No power on,"found switch to be faulty, and Neutral wires were not connected properly "
Infant Radiant Warmer,Shreeyash ,,No continuous power on,Found fuse connector loose and fixed the fuse. 
Patient Monitor,Philips,Intellivue MP20,Uninstalled,Installed
Bubble CPAP,,Resmed,Flow was not delivered ,Operational training provided 
Electrosurgical Unit,,,Patient plate Broken Wire ,Wire fixation performed
Infant Radiant Warmer,Shreeyash,,Control Panel Power Issue,"Rewired the power supply unit
Faulty switch was repalced too"
Electrosurgical Unit,MEDILAB,250,Patient plate wire broken,Soldering of the wire performed
Nebulizer,Niscomed,NB-117,Equipment did not turn on,The broken power supply wires were fixed
Nebulizer,Niscomed,NB-117,Equipment did not turn on,The broken power supply wires were restored
Blood Gas Analyzer,EDAN,i15,Cartridge not qualified,Ran a standard test
Ventilator,Hamilton,C3,"Test not passed, no humidifer",All test passed and humidifier connected
Ventilator,Hamilton ,C3,Tests not passed,Tests passed successfully 
Bubble CPAP,Resmed,,Need operational verification before use,Performed pre operational tests
Bubble CPAP,Resmed,,Need operational verification before use,Performed pre operational tests 
Bubble CPAP,ResMed,,Need operational verification before use ,Performed pre operational tests 
Ventilator,Hamilton ,C3,Tests not passed ,"Tightness and flow sensor tests passed, O2  cell twst failed"
Blood Gas Analyzer,EDAN,i15,Na and Cl electrolyte result not shown,Calibrant fluid pack replaced
Weighing Balance,,,Power switch not working properly,switch replaced
Infant Radiant Warmer,,,loose wire connection,Wire connected properly 
Infusion Pump,,,Pressure High,Settings and general maintenance done
Ventilator,Mindray,,Set and delivered O2 confusion,User guidance provided
BIPAP,,,Setting issue,Inspection and ran a check
USG Machine,,,Transducer not working,"Inspection, testing and transducer repaired"
USG Machine,Krishjay Physio,,The transducer didnot give off ultrasonic energy,Rewired the Transducer
Chest Vibrator,,,Device did not function,"Inspected and found power board faulty
Replaced the faulty component and tested to be functional."
Laryngoscope,,,Bulb missing,Bulb installed
Patient Bed,,,Safety bar screw missing,Safety bar screw nut managed and fixed
ECG Machine,Philips,PageWriter TC20,No proper waves shown,Inspection and guidance provided
Electrolyte Analyzer,Jokoh,EX-D,Na Drift Issue,Figured out the need to change Na electrode 
Coulter Counter,Nihon Kohden,Celltac-G,Leakage Issue,Checked and loose tube reconnected
Bubble CPAP,,,Leakage from Flowmeter,Fixed the knob
Ventilator,MINDRAY ,,Tidal Volume mismatch and circuit resistance high,Tubing sealed and humidifier maintained
Electrolyte Analyzer,Jokoh,EX-D,Na drift issue,Na electrode changed
Electrolyte Analyzer,Jokoh,EX-D,Bent Sampling Needle,Inspection and figured out the need to change sampling needle
Coulter Counter,Nihon Kohden,Celltac G,Found detergent pipeline bitten by mouse,Pipeline changed 
ECG Machine,Philips,PageWriter TC20,Waves not shown,"Inspection,  testing and guidance "
Infant Radiant Warmer,Shreeyash ,,Loose controller section,Fixed
X-Ray Machine,Allengers,,Collimator light not working,Burnt wire near collimator bulb fixed
Electrolyte Analyzer,Jokoh,EX-D,Bent sampling needle ,Replaced sampling needle 
USG Machine,,,Transducer not functioning,Rewired the transducer and tested the device to be fully functional
Patient Bed,Tmotion,NA,The hydraulics didnot work,Tightned the power supply wirings
Ventilator,Hamilton ,C1,PreOp tests fail,Successful PreOp tests performed
Ventilator,Hamilton ,C1,PreOp tests fail,Diaphragm cleansed and Successful PreOp tests performed 
Ventilator,Hamilton,C3,PreOp tests issue, Successful PreOp tests performed
Ventilator,Hamilton ,C3,PreOp tests issue,Successful PreOp tests performed 
Bubble CPAP,,,Humidifier doesn't heat up,Adjusted the device settings and device started heating up
Infant Radiant Warmer,Shreeyash ,,Front panel lock broken,Fixed the locking mechanism
Patient Monitor,MINDRAY ,SV200,SPO2 not displayed,Inspected and found SpO2 probe to be damaged
Syringe Pump,Enmind,EN-S7 Smart,System error ,Ran a check and fixed
Syringe Pump,mindray ,Benefusion SP3,Infusion Interrupted,Settings configured
Bubble CPAP,,,Humidifier not heating up,Tubing arrangement fixed
Infant Radiant Warmer,Shreeyash,,Not heating Up,Ran a check and guidance provided
Bubble CPAP,,,Bubbles not appearing ,Tubing managed properly 
Infusion Pump,,,Stand holder issue,Holder fixed
Infusion Pump,,,Stand holder issue,Holder fixed
Infant Radiant Warmer,Shreeyash ,,Power switch doesn't turn Off ,Replaced switch
Ventilator,,,"Exhalation Obstruction when used on patient
",Checked and tests performed successfully. Suggested to change diaphragm
Ventilator,,,"Exhalation Obstruction when used on patient
",Checked and tests performed successfully. Cleaned dust filters
Ventilator,,,Tests  issue,PreOp tests successful 
Ventilator,,,Tests issue,PreOp tests successful
Patient Monitor,,,Loose SpO2 connector on device ,Screw tightened
Syringe Pump,,,AC connection interrupted,AC cable connected loosely onto power socket
ECG Machine,Philips,Typewriter ,ECG history not shown ,Settings maintained
Patient Bed,,,Loose screw ,Fixed screw connection
View Box,,,Not turning ON,"Adapter scrutiny. Board issue, suggested for replacement"
Patient Bed,,,Up movement not working,Settings adjusted
Patient Bed,,,Up movement not working,Setting adjusted
Nebulizer,Niscomed,,Does not power on,Inspected and found wire damaged and repaired the wire
Nebulizer,,Cwan ,Low output,General Maintenance performed 
Infant Radiant Warmer,Shreeyash,,Safety bar Broken ,Fixed safety bar hinges 
TENS Machine,,,Broken electrode connector,Fixed connector
TENS Machine,,, Broken electrode connector ,Fixed connector 
Nebulizer,Niscomed ,,Does not turn on,Wire fixed
Nebulizer,Lever Care ,,Low output,General Maintenance 
ECG Machine,Philips ,PageWriter TC20,Ecg cable does not respond ,Ecg cable fixed
ECG Machine,Nihon Kohden ,,Does not print ,Fixed printer
Patient Monitor,Philips,Efficia CM120,NIBP not working ,Tested and fixed the cable
Patient Bed,,,Safety bar loose,Fixed the safety bar
ECG Machine,ECGMAC,EM 301,Doesn't print ,Printer paper position fixed
Drum,,,Broken Cap,Fixed Cap 
Syringe Pump,Smiths Medical ,,Battery not charging,Charging adapter loose prongs fixed
USG Machine,Mindray ,,Appearance of Black line on the screen of USG,TCB settings done 
Patient Monitor,Philips,Efficia CM120,NIBP reading not displaying on the screen,NIBP cuff changed
Microscope,Takagi OM-5,,Surgical Microscope handel was loose,Handel was tightened 
Lithotripter,,,Lithotripter's loose footh switch problem ,Foot switch cable fixed
OT Bed,,,Up and Down gear mechanism problem ,Screw was tightened
ECG Machine,Nihonkohden ,,No waves while used on patients ,inspection and maintenance performed 
OT Light,,,OT light handel was loose can't fixed in one position ,OT light handel was brought into it's original position by tightening the screw.
Blood Warmer,,,3 pin power top was broken ,3 pin power top changed 
Chest Vibrator,Thrive,,Broken wire in between the cable,Attached the broken wire
Chest Vibrator,Thrive,,Wire disconnected at board ,Disconnected wire was fixed 
ECG Machine,Nihon Kohden ,,Printing Error,electrode Tightened and printer error fixed
Nebulizer,,,Broken 3-pin power connector,3 pin connector changed
Chest Vibrator,Thrive,,Power Cable wire broken,Cable repaired and fixed
Chest Vibrator,Thrive,,Over vibrating and producing sound,Interner nut tightened and fixed connections
Weighing Balance,TS,TS500,Faulty power switch,Switch changed
Syringe Pump,Mindray,,No delivery of total VTBI ,Calibration Performed
X-Ray Machine,Allengers,,Collimator light not glowing,Collimator bulb burnt wire fixed
Syringe Pump,Mindray,,No total VTBI delivery ,Calibration performed 
Patient Bed,,,No power,Power Socket inspected and found faulty 
Drum,,,Broken lid hinge,Fixed 
Biochemistry Analyzer,,A25,Needle blockage and leakage,Cleared the needle blockage and leaking tube fixed
Ventilator,Hamilton,C3,Requested inspection of ventilator,Found O2cell defective 
Ventilator,Hamilton,C3,Requested inspection of Ventilator,Found O2cell defective
Ventilator,Hamilton ,C1,Requested inspection of ventilator ,Found the need to perform PM
Ventilator,Hamilton ,C1,Requested for inspection of ventilator ,Found the need to perform PM
Ventilator,Hamilton ,C1,Requested to inspection of ventilator ,Found the need to perform PM
Ventilator,Hamilton ,C1,Requested for inspection of ventilator,Found the need to perform PM and O2cell defective 
X-Ray Machine,Konica Minolta,,System Hang,Power reset performed
Ventilator,Hamilton,C1,Requested for inspection of ventilator ,Found the need to perform PM
BIPAP,,,"Not showing Tidal volume
",Settings maintained 
Drum,,,ICU drum cap broken,Screw tigthened 
TENS Machine,,,Tens electrode broken,Electrode cut and fixed 
Speculum,,,"Speculum parts broken 
",2 speculum were assembled and fixed 
Blood Warmer,,,Blood Warmer cable broken,Cable was fixed  by cutting and soldering 
View Box,,,No light in xray view box ,Disconnected 3 pin  cable was fixed
Infusion Pump,JMS,OT-701,Early warning of empty error ,Drip senor attached and calibration performed
Infusion Pump,Jms,OT 701,Early warning of empty error ,Drip senor attached and calibration performed
Patient Bed,,,Bed side lock broken nut loose,Nut tigntened
Patient Bed,,,Patient Bed not responding up and down inputs ,Lock in remote was unlocked
ECG Machine,,,No showing waveforms,Leg electrode properly attached 
X-Ray Machine,,,Collimater wire was burn ,New wire was attached 
Patient Monitor,,,SpO2 probe not responding ,Need to change the probe 
TENS Machine,,,Electrode problem ,Cut and join
Syringe Pump,Mindray ,,Empty error ,Calibration done
ENT Microscope ,,,Light issue,
Microscope,,,No screw in microscope,Screw tigthened 
CTG,,,CTG alarm sound was low , Increase the sound to maximum. Settings done
Infant Radiant Warmer,,,Skin sensor fail,Skin sensor tightened 
Ventilator,Mindray ,,,Pre op checked 
Ventilator,Hamilton ,,,Pre op checked 
Ventilator,Hamilton ,,,Pre Op checked 
Sphygmomanometer,,,No movement of manometer needle while pumping ,Manometer needle was aligned
Blood Gas Analyzer,,,Sample aspiration error. ,Bubble was removed and test was performed successfully 
Syringe Pump,Advanced,,Showing empty in 5ml remaining. ,Syringe pump was calibrated 
Autoclave,,,No heating ,Heating rod changed
BIPAP,Philips ,,No enough CO2 clearence ,Bipap maintanence
Nebulizer,Niscomed,,Burnt wire ,3 pin top changed 
Coulter Counter,,,Clog in tubing and flow sheath error,Cleared tubing and tube cross verified and replaced flow sheath sensor
Ventilator,Hamilton,C3,Requested to perform preop check,Preop check performed
Ventilator,Hamilton ,,,Pre op checked 
Ventilator,Mindray ,,,Pre Op checked 
PFT,,,Loose probe connection ,Probe with Monitor was tightened
Central Monitoring System,Philips,Efficia CM120,Not displaying the data of  a patient Monitor ,Connection reset and functions check up. 
Blood Warmer,HEPHO,,Charging prob connection broken ,Wire was connected and soldered 
ECG Machine,Philips ,,High interference in Wave,Neutral limb probe was tightened 
Nebulizer,Niscomed,,Brunt probe,Prob soldered 
Slit lamp,,,Lamp not glowing ,Examined and fixed the electrical connections. 
Ventilator,Mindray ,,,Pre Op checked 
Incubator,,,Temperature controller not working properly ,Running under manual mode
Nebulizer,Niscomed,,Wire connection brunt ,Wire was fixed. 
Nebulizer,Niscomed ,,Broken 3 pin top ,3 pin top changed 
Sphygmomanometer,,,Mamometer not working properly. ,Sphygmomanometer was replaced 
Sphygmomanometer,,,,Maintanence done
Ventilator,Hamilton ,,,Pre op checked 
ELISA Washer,,,Leakage on pipe,Vendor consultant 
ECG Machine,Mindray ,,Printer issue and cable broken,Cable was changed
Anesthesia workstation,Neptune ,,Ventilator broken wheel support ,Inspection done and wheel support fixed 
ECG Machine,Philips,Page writer TC20,Interpretation prompt display needs to be disabled,Settings done 
Refrigerator,Haier,HYC-260,Does not turn ON,Fixed the power cable
Refrigerator,Haier,HYC-260,Temperature is not at required range,System checked and door locked properly 
X-Ray Machine,Allengers,,Misalignment of collimator light,Alignment done and collimator light matched the size and shape of the x-ray field.
Infusion Pump,Mindray,BeneFusion VP3,System Error,System checked and board maintenance performed.
Patient Monitor,Philips,Intellivue MP20,Spo2 cable not working,Tested SpO2 cable and replaced
Patient Monitor,Philips,Intellivue MP20,Spo2 cable not working,Spo2 cable repaired and insulated
Patient Monitor,Philips,Intellivue MP20,Spo2 cable not working,Spo2 cable repaired and insulated
Pulse Oximeter,,,Spo2 cable not working and battery error,Battery replaced and requested to replace spo2 cable
Pulse Oximeter,,,Spo2 cable not working,Requested to replace spo2 cable
Sphygmomanometer,,,Aneroid gauge does not show proper reading ,Gauge repaired
ECG Machine,Philips ,,Interpretation appears on screen,Settings maintained
Electrolyte Analyzer,,,Reagent error ,Electrode washer cleaned and performed the test
ELISA Washer,BIOBASE,BK-9622,Elisa washer is not working,Tip was cleaned with warm water and pipe leakage was found 
USG Machine,JUS-2,,No vibration and heat on the probe head.,Probe head interchanged from old probe
USG Machine,Johari,Jus -2,E5 error ,Settings inscepted and solved 
Ventilator,Hamilton,,,Pre operational checked
Ventilator,,,,Pre operation checked
Ventilator,,,,Pre operational checked 
Ventilator,Mindray ,,High circuit resistance ,Inspected the circuit and tested 
Blood Gas Analyzer,,,Cartridge stuck,Cartridge properly withdrawn and provided user guidance 
OT Light,,,Light was not glowing ,Inspected and provided guidance to ON and OFF the light 
ECG Machine,Nihon Kohden ,CardiofaxC,User details was not displaying ,Settings done to show user details.
Incubator,HL scientific industries ,,No increase in temperature ,Tested and found to be system to be working
X-Ray Machine,,,Cassette key sliding lock loose,Lock was fixed with screw
Sphygmomanometer,,,Sphygmomanometer was not showing reading ,Inspected and Tested
Sphygmomanometer,,,Needle orientation faulty ,Needle alignment performed 
Nebulizer,,CWAN,Nebulizer is not delivering air,Found piston to be broken and suggested to replace 
Hot Air Oven,HL scientific industries ,,Temperature is not increasing to required degree.,Found the wire to be burnt and repair done
Patient Bed,,,3 pin top burnt,3 pin top changed 
Patient Bed,,,Head portion does not lift up,Settings configured
Nebulizer,Niscomed ,,No fuming,General Maintenance
Nebulizer,Niscomed,,No fuming,General Maintenance
Central Monitoring System,,,Parameters does not display on CMS,Connection configured
Patient Bed,,,Power supply does not turn on,Inspected and found power cord faulty
Patient Monitor,Schiller,Truscope ULTRA Q7,Touch screen not working ,General Maintenance and cable reset
ECG Machine,Philips ,,Waves does not appear on screen and Neutral cable does not respond properly ,Fixed the cable connection
Electrolyte Analyzer,Jokoh,,Slope Error,Cleaned all the tubing
ECG Machine,,,No waves shown on display ,Fixed the cable and found expired paper
Hydrocollator,,,No heating,Heating rod changed 
Nebulizer,Niscomed ,,Burnt 3 pin Top,3 pin Top changed 
Stethoscope ,,,Stethoscope diaphram was not working ,Unused Diaphram was replaced 
Stethoscope ,,,Sound was hearing in only one side,Loose diaphram was tightened 
Stethoscope ,,,One ear bud was missing ,Ear buds was fixed from unused stethoscope 
Weighing Balance,,TS500,Fluctuating Display ,Connect Reset 
Nebulizer,Niscomed ,,Burnt wire,Wire was soldered
Nebulizer,Niscomed ,,Wire connectivity ,Wire was soldered 
Nebulizer,Niscomed ,,,Inspection was done working fine
Central Monitoring System,Acer,,CMS no showing Bed.218 information ,Lan cabel was checked and tightened 
Patient Monitor,Mindray,UMec 10,SpO2 probe insulation was worn out,Wire was insulated properly
Patient Monitor,,,Showing green screen ,Display cabel was  reconnected and fixed
Patient Bed,T motion ,,Bed not working up and down,Settings done
Central Monitoring System,,,No power in CPU,Connection fixed
Ventilator,Hamilton,C3,Requested for circuit test passed,Performed the circuit test
Ventilator,Mindray,SV600,Requested for circuit test pass,Performed the circuit test
X-Ray Machine,Allengers,,Collimator light not working,Burnt wire repaired
Anesthesia workstation,Dameca,Siesta i whisper,Oxygen leakage,Inspected internal oxygen tank and connections tightened. Also oxygen port connector tightened
Immunoassay Analyzer,Snibe,Maglumi2000,Chamber lift cannot moved down,Removed deposited crystal and cleaning has done
Coulter Counter,Nihon Kohden,CelltacG,Reagent expired,Reagent replaced
ECG Machine,Philips ,Page writer TC20,Paper jam,Paper reinstalled
ECG Machine,Philips,PageWriter TC20,Unable to print the ECG graph,Paper proplerly placed 
OT Light,,, Light Head loose,Light Head connection Tightened 
Ventilator,Leistung,Luft3,3pin top broken,3 pin top changed
BIPAP,Philips,Respironics,Co2 no clearance,General Maintainance done
Ventilator,Hamilton,C3,Requested for circuit test pass,Performed circuit test
Gauge Cutter,,,Blunt Blade,Cutting blade replaced and sharpener alignment maintained
View Box,,,No power ,Inspected and found adapter to be faulty
Ventilator,Hamilton,C1,O2 port loose,Tightened O2 connector
Patient Bed,,,Fault in power module,Board Repaired
USG Machine,,,No power ON and faulty switch,Switch and fuse changed
ECG Machine,Nihon kohden,Cardio fax C,Paper improperly fixed,Paper fixed properly and replaced expired paper
Bubble CPAP,,,Requested for inspection,Inspection done and circuit maintained
Infant Radiant Warmer,Neotech,,Requested for inspection,Performed inspection
Laryngoscope,,,User unable to fix bulb,Bulb fixed properly
ECG Machine,Nihon Kohden,EM-301,Missing paper Holder,Holder fixed
Nebulizer,Niscomed ,,Burnt cable,Burnt cable repaired
Mattress Inflator,Accurate,,Burnt cable,Fixed  cable connection and  general Maintenance done
Mattress Inflator,,,No power on and faulty switch ,Replaced switch and general maintenance done
Weighing Balance,,,Low battery ,New Battery changed
Laryngoscope,,,User Issue,Tightened the screw
Patient Monitor,Philips,Efficia CM120,"BP Cuff reading not shown,",Inspected and found leakage in BP Cuff
Ventilator,Hamilton,C3,Requested for inspection ,Pre-Op check performed
Anesthesia workstation,Meditech,Neptune ,Ventilator wheel detached ,Caster wheel detached Araldite application and maintenance performed 
Infant Radiant Warmer,Shreeyash,,Faulty switch,Switch repaired
Infant Radiant Warmer,,,Loose fuse,Fuse checked and Tightened 
Nebulizer,,,Burnt Wire,3 pin Top changed 
Ventilator,Mindray ,SV,Request for inspection,Pre Op tests performed
Ventilator,Hamilton,C3,Low O2,Inspected and found O2 cell faulty
Blood Gas Analyzer,Edan,i15,Po2 Calibration failed ,"Contact with vendor 
Sampling issue "
Patient Monitor,Philips,Efficia CM120,Artifacts in ECG signal,Notch Filter Turned ON
ECG Machine,ECGMAC,EM 301,ECG paper not printing,Compatible paper was used 
Infant Radiant Warmer,Shreeyash ,,User issue,Inspected and provided User guidance
Infant Radiant Warmer,Shreeyash,,Faulty switch. ,Switch terminal replaced 
Syringe Pump,Smiths Medical ,Graseby C9,User Issue,Inspected and instruction provided how to use
Nebulizer,,,Loose part inside ,Loose part are attached using Vega and fixed
Electrosurgical Unit,Conmed,System 2450,Fluctuating in Cut and coagulation ,Connecter pin repaired 
Electrosurgical Unit,Meditom,DT-400P,Current Leakage,Inspection and board level repaired 
Infant Radiant Warmer,Shreeyash,,Heater not working ,Board wire repaired 
ECG Machine,Nihion Kohden,Cardiofax,ECG not printing ,New paper replaced. 
Chest Vibrator,Thrive,,Short Circuit ,Wire joined and connection made
Patient Monitor,Mindray ,UMec 10,NIBP Type Wrong ,Changed in Settings
Patient Monitor,Schiller,Truscope ULTRA Q7,Showing Alaram of ECG Lead Incompatible ,Compatible ECG lead was used
Electrosurgical Unit,MEDITOM,DT-400,Coagulation at foot switch not working,Foot switch connection repaired at cautry end 
Electrosurgical Unit,CONMED ,System 2450,Cut function not working,Inspected and connection reset 
ECG Machine,Nihon Kohden,CardioFax C,ECG graph not showing ,ECG cabel fixed properly
Patient Monitor,Mindray,UMec 10,Spo2 not working,Connection restored
Patient Monitor,Philips,Efficia CM120,BP not working,Restored connection
Patient Bed,T Motion,,Doesn't turn on,Board repaired and performed the test
CO2 Regulator,,,CO2 leakage,Tightened the regulator with cylinder
Sphygmomanometer,AND Medical,UA651,Doesn't turn ON,General Maintenance and battery replaced
ECG Machine,Nihon kohden,Cardio fax C,Doesn't turn ON,Put on battery charge and performed test
ECG Machine,Philips,Page writer TC20,Unable to print the ECG graph,Cleaned the motor shaft
Electrosurgical Unit,Meditom,DT-400P,Foot paddle not working,Repaired switch and board
Laryngoscope,,,Light wasn't glowing-Displacement of the bulb,Light bulb was fixed in its suitable position
Ventilator,Hamilton ,Hamilton-C3,,Pre Op checked 
Ventilator,Hamilton ,Hamilton-C3,,Pre Op checked 
Patient Bed,Ti Motion ,,Upper leftside bed frame loose,Compatible screw was fitted
Infant Radiant Warmer,Shreeyash,,Broken 3 pin plug,3 pin plug was changed 
Sphygmomanometer,,,User issue,Inspected and provide instruction for use
Central Monitoring System,Philips,Efficia CM120,Information of 216 patient monitor not showing in CMS,Inspected 
Biochemistry Analyzer,,BA400,Washing solution bottle calibration issue,Checked and calibrated the washing solution bottle weight sensor 
Biochemistry Analyzer,,A25,Sample probe fluidics error,Leakage from sample probe tube was adjusted
OT Light,,,Loose petals ,Tighten the screw of petals end
ECG Machine,Nihon kohden ,CardiofaxC ,Reported of getting flat ecg -loose VGA cabel connection ,Tightened the VGA and Provided instructions for  use 
Sphygmomanometer,,,No sign of  deflection of pressure gauge ,Rearranged the position of Gauge needle
TENS Machine,,,TENS Probe was broken,Connection was made by soldering 
Patient Bed,,,Bed Frame lock broken,Fixed with Aerolite and Tape
Infant Radiant Warmer,Shreeyash ,,Faulty Switch with internal connection was burnt,Burnt part was soldered and made connection strong. Faulty switch changed
X-Ray Machine,Allengers,,Light was continuous faulty switch ,Switch was replaced    
Ozone Therapy ,,,Burnt in power section ,Repaired power section board
Incubator,HL Scientific,,Incubator not meeting required temperature ,Broken Input wire was repaired 
Central Monitoring System,Philips,Efficia CM120,Monitor  stopped Monitoring:License not detected ,Connection reset
ECG Machine,ECGMAC,EM 301,Roller missing and broken display mirror,Inspected and found roller missing 
Immunoassay Analyzer,Snibe Diagnostic ,Maglumi-1000,Sample needle error,Needle coordination was fixed and checked overall units
Immunoassay Analyzer,Snibe diagnostic ,Maglumi 2000,Software error,"Updated new software 
Recovered backup file"
Ventilator,Neo respire,,Circuit not compatible ,Instructed to use compatible circuit 
Patient Monitor,Philips,Efficia CM120,Not displayed in CMS ,Connection established between patient monitor and CMS
OT Bed,,,Kidney Elvator not working propery,Mechanical parts of kidney elevator repaired 
ECG Machine,Philips ,PageWriter TC20,Printing isssue ,General maintenance 
Incubator,,,Fluctuation in the temperature ,Provide user guidance for operation
ECG Machine,Philips ,Typewriter,Print issue,Inspected and provided guidance 
Infusion Pump,Enmind ,ENV7 smart,Continuous bepping of alarm of  Air bubbles ,General Maintenance  and Calibration done
Nebulizer,,,Piston broken,Piston fixed and issue solved
USG Machine,Medison,AccuviXG,Black print,Setting Configured
Infusion Pump,JMS,OT701,Continues alaram of air and drift,Settings changed and configured 
Ventilator,Hamilton ,Hamilton C1,3 pin plug broken,Change 3 pin plug
Laryngoscope,,,Loose light bulb,Tighthtened the light bulb
Patient Monitor,Schiller ,Truscope ULTRA Q7,Screen not responding to touch,Woking with button for now
Mattress Inflator,,,Inflator not  functional ,General maintenance done
View Box,,,Tube light not glowing ,Wiring repaired 
C-Arm Machine,Epsilon,EPvictory RA-6,No complete movement of wheel,Aligned wheel chain mechanism 
Fetal Doppler,,,Ripped wire insulation ,General maintenance done 
Pulse Oximeter,,,Damage spo2 probe,Changed SpO2 probe
Patient Monitor,Philips,Efficia CM120,Wall mount losse nut,Tightened the wall mount loose nut.
Sphygmomanometer,,,Pressure Gauge needle faulty ,Alligned the Faulty needle to its orginal position 
Sphygmomanometer,,,Pressure gauge  glass was lost,Put new display and manage the alignment  of needle 
Patient Monitor,Mindray ,UMec 10,Light was not glowing in SPO2 probe,General maintenance was performed and solved the issue 
Ventilator,Mindray ,SV600,Flow sensor didn't pass during circuit  pass,Passed the circut with compatibile flow sensor
Patient Bed,Ti Motion,,Patient Bed bumper castor was broken,Bumper castor was repaired 
Fumigation Machine,,,No delivery of disinfectant/ chemical liquid,Broken checmical delivery tube repaired and re installed.
Electrosurgical Unit,Meditom,DT-400P,Request for general  maintenance ,Operational modes were checked and performed general maintenance 
Electrosurgical Unit,Conmed,System2450,Requested for the operational check,Checked all cabels and performed all general maintenance 
Electrosurgical Unit,RM medical,,Requested for the general maintenance ,Operation of all cabels were performed and maintanence done
Ventilator,Hamilton ,Hamilton-C1,Obstruction in ventilation while using in patient ,Issue with flow sensor was detected and solved the problem 
Chest Vibrator,,,3 pin plug broken,Connection was made 
Laryngoscope,,,Loose light bulb ,Light bulb was tightened 
TENS Machine,,,Multiple broken cord of TENS machine,Multiple Probe were adjusted and made working  fine
Biochemistry Analyzer,Bio System ,BA400,Overflow was detected on rotar,Cleaned rotaring house and cleand needle and calibrated 
Patient Monitor,Philips,Intellivue MP20,Requested for Installation ,Installation was done in wall mount 
Ventilator,Hamilton,Hamilton-C3,,Circuit pass was done 
Ventilator,Leistung ,,,Circuit passed and made standby
Sphygmomanometer,,,Pressure Gauge was not in proper alignment ,Adjusted the needle alignment and worked properly 
Patient Monitor,Schiller ,Truscope ULTRA Q7,Spo2 probe lock broken,Elstoplast was used to fit the spo2 probe for temporary use
Infusion Pump,JMS,OT700,Showing drip Alarm ,Drip sensor was cleaned and issue solved 
Centrifuge,Remi,,Stopped rotation ,Checked all parts and  found commutator erroded 
Infant Radiant Warmer,Shreeyash ,,No response of Temperature probe,Loose connection on the port was tightened 
Centrifuge,Remi,,Couldn't complete rotary action ,Open and found out commutator part was broken
Laryngoscope,,,Light bulb not glowing ,Light bulb was detached and adjusted 
Heater,,,Not working ,"Checked and found heater coil was damage, Fan was missing "
Heater,,,Heater not working properly ,Checked and reparied the  wiring of heating coil 
ECG Machine,Nihon Kohden ,,Printing issue ,Paper alignment was maintained 
Fumigation Machine,,,Fumigation Machine not working,Instructions were provided on how to use.
Pulse Oximeter,,,User issue: SpO2 probe was detached and wasn't fitting on the lock,Spo2 probe was adjusted properly enough for working.
Laryngoscope,,,Low intensity light ,Battery had low voltage. New battery changed.
Nebulizer,Niscomed,,Broken 3 pin plug. ,3 pin plug was changed
ECG Machine,Philips ,Typewriter ,Ecg showing Acute MI ,Checked the machine settings. And found no issue with machine. Instructions were provided to operator 
Infant Radiant Warmer,Shreeyash ,,Fail temperature signal,Tightened the probe.
HFNC,BMC,,Flow rate was not displaying on the screen,Machines Settings configuration was verified and maintained the flow rate
HFNC,BMC ,,"Values of Fio2, temperature and flow rate wasn't showing in the display.",Settings were configured and maintained default setting reboot the system.
Sphygmomanometer,,,Bp cuff  showing fluctuating pressure.,Leakage at bulb was reported and replace the bulb holder.
Nebulizer,Niscomed ,,3 pin plug was detached ,3 pin plug was adjusted and repaired 
Nebulizer,Niscomed,,Electrical circut was broken ,Circut was made continuous by soldering 
ECG Machine,Nihion Kohden ,CardioFaxC,Printer issue and flat graph,Paper alignment was adjusted.
Laryngoscope,,,Bulb glowing in low intensity ,Light was tightened 
Patient Monitor,Schiller ,Truscope ULTRA Q7,Monitor not showing SpO2 recording,"SpO2 probe was tightened and locked.
"
Syringe Pump,Mindray ,BeneFusionSP3,Syringe pump unable to infuse all medicine. ,Checked settings and calibration performed 
Central Monitoring System,Philips,Efficia CM120,CMS not showing details of inuse monitor ,LAN cabel was connected to switch.
Centrifuge,Remi,,Carbon brush issue was distorted ,New carbon brush was changed 
Centrifuge,Remi,,Centrifuge wasn't speeding enough,Carbon brush alignment was readjusted
Patient Bed,,,"Bed side loose  handel, lost screw",Screw was tightened and made fixed
Pulse Oximeter,,,Oximeter not working properly.,Checked and found out that the  cabel is incompatible. Requested to use compatible cabel.
Vein Finder ,,,Loose light holder,Holder was stick with vega and made firm to glow light.
Mattress Inflator,Niscomed ,,Enough air wasn't dissipated. ,Checked and open the internal parts cleaned it and resolder the broken wire.
Blood Gas Analyzer,Edan,Edan i15,Calibrant wasn't aspirated properly ,Poco pin were cleaned and Calibration fluid pack was changed 
Hydro Extractor,Ramsons ,RDD ,Hydro Extractor was not unabel to start. Start switch was broken.,Checked and new switch was replaced and made working.
Hydro Extractor,Ramsons ,RDD ,Brake was not working. Braking system was failed.,"Plugging Method wire rearrangement, Brake Delay Timer Adjustment, Relay and Start NO switch replacement were performed!"
ECG Machine,Philips ,Type Writer,"Report showing Acute MI,Baseline ECG,Abnormal ECG continues to same patient in different cycle of ECG.",Confirm the reported problem and Settings were managed. 
Sphygmomanometer,,,Pressure gauge meter wasn't aligned in 0. Fluctuating reading.,Pressure gauge needle was aligned to 0.
Infusion Pump,JMS,OT-701,Showing air and drip alaram,"Checked and perform the test run, made working. "
Gauge Cutter,,,Blade sharper wasn't touching the blade and blade wasn't being sharpened.,Position of sharpener was adjusted and made touch with blade.
USG Machine,ACCUVIX,,Abnormal printing of data from printer.,Checked all cabels and readjusted and restart the system. Printer was working fine.
Infusion Pump,Enmind ,EN- V7-Smart,Pump door locking problem. ,Checked and disassemble the pump door and redjusted the locking door.
TENS Machine,,,TENS Machine Probe were broken,Checked and soldered all the possible probe to make it work.
Drill Machine ,Bosch,,Chuck head wasn't working properly. It was not being abel to hold drill bit in correctly ,Chunck head was exchanged from another drill machine whose motor was damaged.
Microscope,Olympus,,Coarse focus dail couldn't set in fix position.,Loose stage of microscope has been adjusted and maintained
Refrigerator,Haier,,Temperature wasn't meeting required value. ,"Checked all the components,cleaned the compressor part. Found compressor and fan was faulty"
Phototherapy,,,Loose Bulb cover of phototherapy ,Nut was fixed and light cover was made tightened 
Patient Monitor,Philips,Efficia CM120,SpO2 probe reading wasn't showing in Patient Monitor ,"Checked the  probe and  found light wasn't glowing up, outer wire was ripped out. Suggested for the wire replacement "
X-Ray Machine,Konica Minolta,Sigma double,Problem in  Xray printer filter ,Full servicing sigma double xray printer 
ECG Machine,Philips ,Pagewriter TC20,Request for the pre op checked ,Pre operational of the ECG machine was checked. Working fine.
Nebulizer,Niscomed ,,Disconnected wire machine not working ,Reconnected the wire and made working 
Suction Machine,Sereixn,,Low suction intensity ,General Maintenance of motor was done. Pipe placement and settings adjusted.
Nebulizer,Niscomed ,,Nebulizer wire connection broken,Broken wire was readjusted 
Blood Roller Mixer ,Coslub,,Unsynchronized tube rollers rotation.,Adjustment in the tube roller gear.
Stethoscope ,Microlife,,One Earpiece missing ,Earpiece was installed 
Blood Bank Refrigerator,Remi,BR-120 ultra,Door lock issue of Refrigerator at Blood Bank.,Lock was repaired and solved lock problem
Syringe Pump,Smiths Medical,Graseby C9,Transmission Error,Checked the plunger holder of syringe.  Factory reset was performed. Manual calibration was done. And test run was performed.
Patient Monitor,Philips,Efficia CM120,Loose Wall mount and bedside monitor was loosen ,Screw was tightened and position was adjusted.
ECG Machine,Philips ,Page writer ,ECG graph printed with full detail and reasons.,Seeting instructions was provided to the user and provided guidance to the user.
Infusion Pump,Enmind ,EN V7 smart ,Door lock problem ,Door portion was opened and Readjusted 
Nebulizer,Niscomed ,,Nebulizer not working. No power in Nebulizer ,Nebulizer was dissambled and found out transformer winding was burnt.
Defibrillator,Philips ,,Shock was not delivered to patient.,Defibrillator pad was reconnected properly and  checked
Infusion Pump,Smiths Medical ,,Frequent alarm of air bubble and occlusion,Seetings was readjusted and Calibration was performed 
Blood Gas Analyzer,Edan,,Printing issue.Thermal head roller misplacement,  Roller was readjusted and performed printing.
Blood Gas Analyzer,Edan,,Continue Notification even after cartridge is removed.,Machine was restarted.
Infusion Pump,Mindray ,,Stand holder broken.,New stand holder nut was fixed. Crack near holder were sticked.
Patient Bed,,,Patient bed side frame loose. Nut lost,New nut was adjusted to it and made it tightened.
Syringe Pump,Enmind ,,Issue of short circuit ,Device was checked and performed genral maintenance.
Gauge Cutter,,,Requested to change the blade,Blade was changed and performed maintenance 
Sphygmomanometer,,,The mamometer needle wasn't stationary ,Inspected and found the BP Cuff bag had leakage 
Patient Monitor,Philips,Efficia CM120,Monitor wasn't charging properly. ,Inspected and identified that the charge cabel wasn't plugged properly at monitor end.
ECG Machine,ECGMAC,EM 301,Reported that ECG wasn't Printing properly.,Inspected and  checked all the cabels and made pre operation checked. Printing fine.
Patient Monitor,Philips,Efficia CM120,Spo2 probe wasn't not recording fine. Showing less sp02 value than normal.,Inspected and cross verified the probe. Spo2 probe was reading fine.
Nebulizer,Niscomed ,, Nebulizer 3 pin plug was broken,New 3 pin plug was replaced 
Chest Vibrator,Thrive ,,3 pin plug broken. Vibration sound was unusual than normal.,3 pin plug was changed. Vibrator handel were made tightened with tape.
TENS Machine,,,TENS wire were broken,Wire were resoldered and managed to be work.
ECG Machine,Mindray ,Beneheart R12,Paper type error.,Inspected and crossed verified the paper. Found out incompatible paper was in use. Mindrya compatible paper was used and printing fine without error.
Endoscope ,Olympus,,Air flow and suction not functioning,Cleaned the tubing
Endoscope ,Olympus,,Suction not functioning ,Cleaned the tubings
Laryngoscope,,,Light not glowing,Cleaned the contacts and changed bulbs
Laryngoscope,,,Bulb not glowing,Cleaned contacts and changed bulbs 
Nebulizer,Niscomed,,Brunt 3 pin plug ,3 pin plug was changed.
Nebulizer,,CWAN,Fuse was blown.,Inspected and new fuse was replaced 
Pulse Oximeter,,,Battery drained out.,New battery was replaced.
Chest Vibrator,Thrive,,Connection was broken.,Wire were readjusted and made stabel connection.
Chest Vibrator,Thrive,,Soldered were worn out.,Resoldered the wire.
Patient Monitor,Philips,Intellivue MP20,"Patient Monitor unable to read blood pressure.
",BP cuff replaced.
Centrifuge,Remi,R-303,Centrifuge not spinning properly.,Carbon was made good cotact.
BIPAP,Philips,Respironics,Unresponsive control ,Inspected and found SD card error
BIPAP,Philips,Respironic,Unresponsive Controls,Inspected and found SD card error
Patient Bed,Timotion,,Wheels not working.,Wheels were replaced from not working bed
View Box,,,Faulty Switch.,Connection were reset to working Switch.
View Box,,,Broken 3 pin plug.,3 pin plug was changed.
Blood Gas Analyzer,Edan,i15,Calibrant wasn't aspirated properly.,Calibrant fluid pack pin and poco pin cleaned.
Tissue Processor,,KEDDEE, Requested to change lifting belt and  colling fan,Perform General maintenance  removed all dust particles and changed lifting belt.
Refrigerator,Haier,,Unusual sound  from fan,Genral maintenance performed
Delivery Bed,,,Bed Uplifting piston holder broken,Broken portion was adjusted with Nut for temporary use.
Patient Bed,Ti Motion ,,Remote not responding ,Connection in  power moudel was reset.
Patient Bed,Ti Motion ,,Remote not responding.,"Inspected and found that the system was locked. 
System was unlocked."
Anesthesia workstation,Meditech England ,,Abnormal shrinking of bellow,"Assessment done and found Bellow while still flexible, may have lost elasticity, impacting contraction/expansion efficiency during ventilation. Excessive flexibility can compromise the seal, causing air leakage and reduced tidal volume. "
Nebulizer,Niscomed,,3 pin plug broken,New 3 pin plug was changed
Ventilator,Hamilton,C3,Back up for ICU,Perop were checked and made stand by
Laryngoscope,,,Pediatric Laryngascope one bulb not glowing.,Inspected and found the used bulb size  was incompatible. Suggested to get compatible bulb.
Patient Monitor,Philips ,Efficia CM120,SpO2 probe not responding,Inspected and found out the Spo2 probe was broken.
Ventilator,Hamilton,Hamilton-C1,Ventilator O2 cell calibration fail,Inspected and VT Analayzer was use to Calibrate the oxygen flow.
Ventilator,Hamilton,Hamilton-C1,O2 cell calibration failed.,Inspected and VT Analayzer was use to Calibrate the oxygen flow.
Ventilator,Hamilton,Hamilton-C1,O2 cell calibration Failed.,Inspected and VT Analayzer was used to Calibrate the oxygen flow.
Ventilator,Hamilton,Hamilton-C1,O2 cell calibration failed.,Inspected and VT Analayzer was use to Calibrate the oxygen flow.
Colposcope,Lutech,LT-300SD,Image wasn't showing in the Monitor,"Inspected and device were crossed verified with HDMI and 3.0USB cabel.
New software was downloaded and tried.
"
OT Light,,,Light board wasn't responding. ,"Inspected and cross checked the voltage drop in each point. Issue with board components was concluded.
Board was hand over to company. "
ECG Machine,Nihion Kohden,Cardio fax C,Unable to print ECG graph,Inspected and found that leads are working fine but Machine was out of paper
ECG Machine,Philips,Page writer TC20,Unable to print the ECG graph,Cleaned the thermal head and roller with spirit. Readjusted the paper properly.
Nebulizer,Niscomed,,Fume wasn't generated from Mask.,"Inspected,crosseverified and cleaned the moter and piston area. 
Filter was cleaned too."
ECG Machine,ECGMAC,EM 301,Continuous printing of ECG graph. ,Inspected crossed verified and system settings were adjusted to default.
USG Machine,Mindray,Z6,"Machine unable to read the Curvilinear probe.
Artifacts(black line) was seen in Linear probe.","Inspected crossed verified talk with vendor and concluded as
Linear probe internal  crystal was broken.
Curvilinear probe locking system was damaged"
Central Monitoring System,Philips,Efficia CM120,Continuous  yellow Alarm with the CMS License Key Board.,"Inspected and checked battery voltage.
Requested to replace the Battery"
Blood Gas Analyzer,Edan,Edani15,Cartridge not aspirated properly,Fluid pack was installed properly after maintaining room temperature
Drying Machine,Ramsons,,Bealt  was worn-out ,New bealt was replaced 
Syringe Pump,Smiths Medical,Graseby C9,Continuous beep sound ,"Dispaly cabel was reconnected 
Calibration performed and seeting adjusted."
Ventilator,Philips,V200,Showing more Tidal volume  than set tidal volume ,"Inspected crossed verified, cleaned the  filters and reconnected cabels"
Sphygmomanometer,,,No deflection in needle,Inspected and found leakage in BP cuff. Suggested to change.
View Box,,,In compatible adapter,Requested to get  compatible adapter and changed.
Laparoscopic Tower,,,No camera holder in the tower.,Camera holder was installed using plaster design
Syringe Pump,Smiths Medical,Graseby C9,Power on issue. ,"Inspected display cabel was readjusted.
1st calibration was performed "
Patient Bed,,,Remote wasn't responding ,Connection in power box restored and checked.
Nebulizer,Niscomed,,Nebulizer unresponsive ,Cabel connection was readjusted
Centrifuge,Remi,,Disoriented spinning of Centrifuge ,Inspected and Nobe was tightened. Screw on the button was readjusted 
Centrifuge,Remi,,Slow speed rotation of centrifuge,Inspected and carbon placement was readjusted
ECG Machine,ECGMAC,EM 301,"Unable to ECG waves
 ","Inspected and identified Suction electrode probe tightened nut was lost.
Replaced with other nut"
CTG,Orean,,Machine unable to print.,Factory setting was performed and system setup 
Sphygmomanometer,,,Manometer wasn't needle wasn't aligned at 0,Needle was readjusted to its orginal position
Sphygmomanometer,,,Unable to pump by Inflation bulb,Inspected and found Inflation bulb had leakage. Leakage was mitigate by general maintenance 
Infusion pump,Smiths Medical ,Graseby TM1200,Air in line notification. Unabel to infuse,Inspected and Bolus was performed.
Sphygmomanometer,,,General Maintenance was performed,
Ventilator,Hamilton,C1,Unabel to pass leak test,Diaphragm was cleaned and performed leak test 
Ventilator,Hamilton,C1,O2 cell test unabel to pass,Per op checked and circuit passed
Syringe Pump,Enmind,ENS7 smart ,System error,"Inspected the machine. General maintenance was performed
"
Infusion Pump,Enmind,,Unresponsive display,Machine was inspected and found broken display.
Syringe Pump,Smiths Medical,Graseby C9 ,No response to power on/off button.,"Machine was inspected and ribbon cabel towards display board was readjusted.
"
Syringe Pump,Smiths Medical,Graseby C9 ,Unresponsive power on/off button,Machine was inspected and ribbon cabel towards display board was readjusted.
Nebulizer,,,Uabel to give proper gas from.,Genral maintenance was performed.Air filter was changed.
Syringe pump,Smiths Medical,Graseby C9,"Unresponsive power on/off button
","Inspected the machine. Ribbon cabel towards display board was readjusted.
"
ECG Machine,ECGMAC,EM 301,Showing abnormal ECG graph. ,Settings were adjusted. And reprinting was performed.
C-Arm Machine,Allengers,HF49R,Coordination issue between Handel and wheel.,Inspected the machine and verifed the problem Handel nut was tightened. 
Central Monitoring System,,,CMS unable to turn ON. ,All the cabels were readjusted and restarted the system.
Electrosurgical Unit,,,ESU unabel to cut or colag,Inspected the machine crossed verified and found out machine was working fine.
OT Light,,,One petal of OT light wasn't working.,Inspected the machine found out light were working fine.
Stethoscope,,,Diaphragm missing,Diaphragm was replaced
Sphygmomanometer,,,Mamometer needle wasn't responding to the bulb,Mamometer was crossed verified. Bulb had leakage 
Chest Vibrator,Thrive,,Wire connection was broken,Wire were readjusted and made connections.
TENS Machine,,,TENS Probe were broken.,Broken TENS cabels were rejoined.
Patient Bed,Ti Motion,,Wheels not working,Inspected the bed  and provided user information to Lock and unlock the bed wheels.
Syringe pump,Advanced,,Holder nut was broken ,Broken holder was tightened.
Lithotripter,NIDHI LITH,,Foot switch not responding effectively.,Broken power cabel connection at foot switch end was repaired.
Sphygmomanometer,,,Needle alignment wasn't correct,"Needle alignment  was corrected
 Crosseverified and checked."
CTG,Osen Tech,OSEN9000E,"No sound of Transducer.
","Inspected the machine.
 Factory seeting was done. Machine was restarted again."
Blood Gas Analyzer,Wondfo,,,Installation was done by company representative. User Traninig was provided.
Hematology Analyzer,HORIBA,Yumizen H500,,Installation of H550 done. User and General Maintenance training provided. And Sample validation done.
Hematology Analyzer,,Huma Count 5D,Platelet count is high,"RBC and WBC was cleaned with HC clean.
 Checked Earthing and power cabel. Changed diluent. Checked all valves and pump."
