Equipment Description,Manufacturer,Model,Problem ,Work Done 
ECG Machine,Philips,PageWriter TC20,The lead wires were mixed up together which caused artifacts.,The wires were separated and the device was made functional. User guidance was provided to clean the suction electrode.
Patient Monitor,,,The wire had separated from the connection and the LED and photodetector had also come apart.,We inspected the device and checked whether the wire can be connected or not.
Spirometer,,,The software was not showing the start option. ,We inspected the device and found that the part of the spirometer has weared down. And on replacing the particular component the software showed the start option.
Defibrillator,Mindray,,Daily preop test was required.,Daily preop test was performed.
Defibrillator,Philips,Efficia DFM100,Pre op test was reuired,Pre op test was performed and kept the machine in stand by
Defibrillator,philips,SMART Biphasic,Machine was return back to Store.,While inspection found that the battery was completely drained out below its knee voltage. We kept the machine overnight in AC to revive  the drained out Battery. Yet  Battery couldn't charge upto its nominal voltage.
Ventilator,Hamilton,C1,"Exhalation Obstruction while ventilation.,low VT
Unable to Calibrate the flow sensor.","Flow sensor lekage was passed, and calibration was performed and made the Machine functional."
Syringe pump,Smiths Medical,Graseby TMC9,User training was required,Operational guidance was provided to the staff
Syringe pump,Smiths Medical,Graseby TM C9,Automatic on and off,"The device was first inspected and the voltage of battery was checked. So, we charged the device for few minutes and used to ensure that it was working properly. It was later confirmed that the problem was due to insufficient charging. The device was made functional and user guidance was provided."
Syringe pump,Smiths Medical,Graseby TM C9,Automatic on and off.,"The device was first inspected and the voltage of battery was checked. So, we charged the device for few minutes and used to ensure that it was working properly. It was later confirmed that the problem was due to insufficient charging. The device was made functional and user guidance was provided."
Syringe pump,Smiths Medical,Graseby TM C9,Automaic on and off.,"The device was first inspected and the voltage of battery was checked. So, we charged the device for few minutes and used to ensure that it was working properly. It was later confirmed that the problem was due to insufficient charging. The device was made functional and user guidance was provided."
Sphygmomanometer ,,,Manometer dial was displaced.,We placed the manometer dial at its correct position and made sure that the device was working properly.
Sphygmomanometer ,,,Manometer dial was displaced.,We placed the manometer dial at its correct position and made sure that the device was working properly.
Sphygmomanometer ,,,Manometer dial was displaced.,"We placed the manometer dial at its correct position. However, there was a leakage in the cuff itself."
Central Monitoring System,Philips,Efficia CM120,No signal was displayed.,"First we inspected the system and reconnected all the connections. The device turned on however, the license key was not connected. So, we properly connected the key a the USB port. But still, it showed network error and the parameters were not shown on the CMS. We checked the LAN connections and properly reconnected the connections. The system then showed the parameters from the patient monitor."
Ventilator,Leistung,LUFT 3 ,Circuit test was passed for neonat.User training for the operations was provided to the Nurse.,
Ventilator,Mindray,SV600,Unabel to test pass the flow sensor.,"While inspection found the flow sensor was broken and had leakage from the point of breakdown.  
The connection to the differential flow sensor was ensure properly. And tested with the Ventilator. Circuit  test and flow sensor test was passed. Kept the machine in standby."
Syringe pump,Smiths Medical,Graseby TM C9,Syringe pump was dropped in night shift as per ICU Incharge ma'am. And was beeping continuously while it was handover to us.,Upon inspection found Machine display borad was detached from the main pump. We check the ribbon cabel continuity but it had the broken connection between pins and the machine couldn't be turn on.
ECG Machine,Philips,PageWriter TC20,,"As a part of preventive maintenance. Emergency ECG was under went to 1.Touch calibration test (Manual calibration)
2.Lead wire shortage test
The test was successfully passed. And machine is working fine."
Fumigation Machine,,,Fumigation Machine unable to power on.,"we ensure all the wire are intact. Voltage drop were measured and  found to be in range.Further moving to the motor part found commutator was eroded completely and no area for brush to intact. 
Remarks:So concluded machine commutator need replacement."
Syringe pump,Smiths Medical,Graseby TM C9,issue with display,2 pieces of Syringe pump from store.Having issue with poor display visual was repaired and was hand over to the store departmet.
Syringe Pump,Smiths medical,Graseby C9,Poor display quality.,we changed the display with another one and handover it to the store department
Syringe Pump,Smiths medical,Graseby C9,calibration was needed for the device.,we performed the calibation and handover to the store department.
Mammogram,Allengers,Venus,"No response of button,no exposure except ON ad OFF.","All motherboard were retraacked properly,ensure all cable were attached and havecontinuity.Loadshell was adjustred to the position properly.Emergency switch were reconnected and crossed checked. Tube connection were ensure,collimator light connection to switch was repaired,voltage were rechecked.machine is made fully functional. Exposure and all other button are ensure working properly."
ECG Machine,ECGMAC,EM 301,Unable to get the ECG wave form.,ECG lead resistance were measured. Lead shortage test was erformed and found shortage at V3. the lead damage was confirmed with the ECG simulator. while using ECG simulator no graph was obtained confirmed. ECG lead is damaged and need replacement for fully functionality of the machine.
Ventilator,Philips,V200,Ventilator was unabel to pass circuit test.,Circuit was checked.SST and EST test were passed succesfully and requested for use.
ECG machine,philips,Page Writer TC20,Unable to get ECG graph.,"Upon inspection found physical damaged in the Lead wire. Further test of Lead shortage found Neutral lead to be shortage. Further simulator was also used for confirmation, no ECG graph was found to be obtained."
Syringe pump,Smiths medical,Graseby C9,System error problem as per nursing staff.,Upon investiation we didn't encounter such problem and hence calibrated the machine properly and was handover to the ICU department.
Ventilator,Hamilton, C3, Issue with the low tidal volume ,Issue was addressed and  has been resolved ensuring full functionality of the machine.
Patient Monitor,Philips,Effcia CM120,Installation was required,Installation of machine was done in the respective department. All the neccesity setting were performed and kept the monitor in stnadby mode.
Ventilator,Philips,Triology Evo,Ventilator was installation and operational training was required,"Ventilator operational training was provided to all the nursing saff of the Emergency department. Training was provided on how to calibrate the Circuit, Select the modes"
ECG Machine,,,No standard ECG waveform.,"On, inspection it was found that the settings was changed and we changed it back to default settings. Cross- verification was also performed."
Ventilator,Mindray,SV-600,Tubing of flow sensor was displaced.,The tubing was re-aatched and a second tubing was used to properly secure it to its correct position. 
Ventilator,Hamilton,C1,Displaced tubing of flow sensor.,We re-attached the tubing to its correct position.
Glucometer,,,Blood droplet was not detected and was showing error 2 and 3.,We indentified that the problem was system error and the device was discarded.
Mammogram,Allengers,Venus,The collimator light was not in its correct position.,The collimator light was placed in its position and realigned to properly secure the light. 
Fetal Doppler,BPL,,The insulation was worn out.,The connections was inspected and insulation was done.
Colposcope,Lutech ,LT-300SD,Issue with no image on the screen.,"Issue with no image on the screen was assessed and loose connections was the problem. So, we properly connected the wires and the problem was resolved."
Ambu Bag,,,The valve on the patient side was displaced. ,"So, we assessed the correct position of the valve and the valve was placed in proper position."
Blood Gas Analyzer,Instrumentation Laboratory,GEM3500,Failure to properly accept the replacement catridge showing error prompts.,"ABG machine was unable to take the Cartridge and calibrate the value. Analyer was rebooted, cleaned off ithe acumulated dust from the cartridge chamber and connectors.Installed the cartridge and initiated a warm-up process, which completed successfully after approximately half an hour. Despite successful warming, the system reqested for CVP itesting,  a calibration valiation.  Vendor provided the new barcode which was scanned later and the machine took the barcode successfully. Calibration was done and made the machine fully functional."
Blood Bank Refrigerator,Remi,BR-50,Blood bank refrigertor was initially showing the door alarm while the door was closed.,Upon inspection found the door handle was loose. Further diagnosis revealed the door sensor had debris. so after assessing all the revealed problem we confirmed the proper functionality of the machine. The sensor is functional and doesnot show the error alarm.
Nebulizer,,,"The nebulizer device was not powering on, rendering it inoperative and unavailable for use in the cabin","on inspection, noted that the device's power switch responded inconsistently. Found no visible damage to the wiring or other electronic components, narrowing the fault to the power switch as the primary cause of the issue. Carefully removed the faulty switch and replaced it with a new one. conducted multiple on/off cycles to ensure that the device was operating succesfully."
ECG machine,ECGMAC,EM 301,ECG machine wasn't displaying the standard graph of the patient.,we ensure the proper connection of the ECG Leads and verified the working of the machine after successfully tested with patient.
Patient Bed,,,The remote control was not responding.,"Upon inspection, it was noted that the power box cables were tangled, potentially restricting connectivity, power flow and remote control response. carefully untangled the cables to avoid any wear or damage due to tension. inspected each cable for visible signs of wear and securely connected them to the appropriate terminas on the power box. pressed each button on the remote repeatedly to test functionality. Then, the power box was fixed at a stable location."
OT Light,,,OT light wasn't stationary while operation.,on inspection the issue with loose light arm was revealed due the nut bolt that was misplaced frm it's position. the nut to the end of the Arm was fastend tightly ensuring static moility of the light arm.
X-Ray Machine,Allengers,Mars 40, X-ray machine's collimator light and timer card were malfunctioning.,"The bulb itself was working correctly, but the electrical pathway to the bulb was faulty.The components on the timer card were intact, but the circuit was disrupted.o ensure continued machine operation, a bypass was installed, directly connecting the collimator light to a toggle switch.
"
Blood Gas Analyzer,Instrumentation Laboratory,GEM3500,Machine not being able give the derived data of the patient. Showing incalculable.,"Upon inspection found that the machine was well calibrated,so requested to run another sample of same patient. Ensuring no bubble in the blood sample. All the values were displayed perfectly indicating machine functioning properly."
C-Arm Machine,Allengers,HF49R,Continuous Exposure During Operation.,"Upon examination, it was discovered that the continuous exposure was due to a malfunction in the foot switch.he foot switch was disconnected and carefully disassembled to gain access to the wiring.o prevent any future contact, the were reconnected  and secured using heat shrink tubing. After the repairs were completed, the foot switch was reattached to the C-Arm unit."
OT Light,Balaji Surgical,,Incharge reported both OT light we're not working.,"While inspection we found the Light were not responding. First we ensure ASMPs were delivering required voltage for the board. Later the outgoing connection of the light from the board were reconnected properly. Both connection of the ASMPs were assessed properly and rewired ensuring full functionality of the both OT light.
Current condition:Both light are fully functional."
Infusion Pump,Mindray,Benefusion VP3,"Due to short-circuit,the device was non-functional.","The infusion pump was inspected and found that short circuit  had led to a broken pin in the device's power socket.he device was carefully opened, and the faulty power socket was examined. Since the damaged socket could not be repaired, a compatible socket was sourced from a non-functional syringe pump. This part was carefully removed from the syringe pump, ensuring it was in good working condition. The replacement socket was securely installed in the infusion pump and the device was connected to the power supply to verify whether the device was charging or not. The device was made functional."
Central Monitoring System,Philips,Efficia CM120,Bedside patient monitor's parameters not displayed on the CMS.,"First we inspected the connection hubs and found that green indicator light on the connection hub which signifies secure connection was not illuminated. So, we properly secured the connection on the respective ports on the hub and the bedside parameters were displayed on the screen."
Ventilator,Hamilton,C1,FiO2  could not be manually adjusted.,"We first inspected the device and identified that the problem was with the system configuration, So, we changed the mode from LPO to HPO which enabled the manual adjustment of FiO2."
Ventilator,Hamilton,C1,Oxygen supply failed.,"The ventilator was inspected and checked the error rompt displayed on the screen to see possile causes of the error. First and foremost, the main cause could be that the ventilator was not properly connected to the oxygen source. So, we properly connected the ventilator to the oxygen source and the problem was resolved."
Syringe Pump,Smiths Medical,Graseby TM C9,"System error-09, Device unresponsive","Upon initial inspection, it was observed that the medication had spilled over the ribbon cable and the internal components. We carefully removed the ribbon cable and cleaned the cable and other parts, and the ribbon cable was connected to the device. After that, the device was powered on and the system error was no longer displayed and buttons were responsive as well."
CTG,Shenzhen Osen Tech,OSEN9000E,Unable to print the graph.,"Initial inspection revealed that no recordimg was being captured at the time of incident, as indicated by the review of the previous records. To address this, we initiated a new recording session and once the recording was active for certain duration, the device successfully printed the graph. The issue was operational issue and user guidance was provided."
USG Machine,GE,Versona Premier,Stiff movement of track ball.,The debris within the track ball was cleaned thoroughly. And reinstalled properly ensuring smooth movement of the ball.
Drill Machine,Manman,,Orthopedic drill machine hand piece was stuck in one position.,The hand piece was carefully diassembled and separated the stuck portion. 
Ventilator,Hamilton,C1,O2 cell calibration failed,Ventilaor failed to pass the o2 cell and upon inspection found that O2 cell was expired. So concluded that it need replacement. O2 Cell was replaced and test passed the calibration.
Patient Bed,,,"The patient bed was unresponsive rto the remote, and the bed was not functioning.","Upon inspection, we found that the cable connecting the power box to the power supply had sustained damage and was broken. The damaged cable was reconnected and insulated. The power box displayed a green light indicating secure connectiomn."
Sphygmomanometer ,,,The manometer dial was dispalced and the connecting tube showed signs of wear and damage as well. ,"The manometer dial was dispalced and the connecting tube showed signs of wear and damage as well. So, we positioned the dial at its correct position and removed the damaged section of the tubing and reconnected the tube to the manometer dial and BP cuff."
Sphygmomanometer ,,,Th enusring staff had reported that the BP cuff was not functioning.,"On inspection, we found that the inflation bulb was missing and could not be found. So, the BP cuff had to be replaced."
Defibrillator,Mindray,Beneheart D3,Pre-op user test was failed and as indicating cross-sign contimuously.,Required user test was conducted and passed successfully. Making defibrillator suitable to be used clinically.
Ventilator,Hamilton,C1,The nursing staff reported that the flow sensor was not working.,"First we tried to calibrate the sensor and the sensor could not be calibrated on multiple attempts. We even tried to calibrate the flow sensor on other ventilator and still the flow sensor could not be calibrated. So, we concluded that due to long term use the flow sensor had degraded."
Ventilator,Hamilton,C1,The nursing staff reported that the flow sensor was not working.,"First we tried to calibrate the sensor and the sensor could not be calibrated on multiple attempts. We even tried to calibrate the flow sensor on other ventilator and still the flow sensor could not be calibrated. So, we concluded that due to long term use the flow sensor had degraded."
Nebulizer,,,Nebulizer not working properly.,"The nebulizer was inspected and found that the nebulizer was not producing mist effectively. So, we lubricated the motor and fan and cleaned the internal compartments. Hence, the nebulizer delivered the mist effectively."
Nebulizer,,,Nebulizer not working.,"The nebulizer was inspected and found that it could not be powered on. We checked the continuit of the switch and found that the swith was operatng properly. Then, we checked the continuity of the cable and found discontinuity in the cable. So, we reconnected the cable and cleaned the dust that had accumulated in the internal compartments. On plugging the device to the power supply, the device turned on."
Nebulizer,,,Nebulizer not working. ,"The nebulizer was inspected and found that the wire had been disconnected from the plug. So, we reconnected the wire to the plug and connected the device to the power supply. The device could be turned on."
Syringe Pump,Mindray,BenefusionSP3,The syringe pump was working properly.,The device was inspected and found that the device had to be calibrated. The device was successfully calibrated and the device was tested by adjusting the values of parameters like rate and VBTI. The device functioned properly and delivered the set amount of VBTI.
ESU,R.M. Medical,,Detachment f patient plate plug.,The plug attachment had broken down and due to which the patient plug had detached from its original position. The patient plug had been glued and fixed with the help of screws and washers. The ESU unit was made functional.
Nebulizer,,,Nebulizer not working properly.,"The nebulizer was inspected and found that the nebulizer was not producing mist effectively. So, we lubricated the motor and fan and cleaned the internal compartments. Hence, the nebulizer delivered the mist effectively."
Syringe Pump,Mindray,BeneFusion SP3,Constant alarm during the operation.,"The device was inspected and was calibrated. Even after calibrating, the pump produced alarm indicated infusion interrupted. So, we reset the seetings to factory default settings and performed the accuracy calibration. On doing this, the pump didnot produce alarm indicating infusion interrpted in the middle of the delivery."
Blood Bank Refrigerator,Remi,BR-50,The refrigerator showed door open alarm.,"Upon inspection found that the door handle was loose as a result of which the door did not make a contact with the sensor. The door handle was tightened and fixed with the help of a screw. The sensor was cleaned as well. After fixing the door handle, the door closed properly and did not show door open alarm. The refrigerator could maintained the required temperature."
Blood Bank Refrigerator,Remi,BR-50,The green light indicating the door closed was not displayed on the door.,"On inspection, we found that the sensor detected the door closed however, the green light indicating the door closed was not clearly displayed on the screen. Further inspection revealed that wire  had become loose and due to which the light was not displayed clearly. And it was also observed that the display was flickering. So, we joined the wire connections by soldering. On doing this, the green light was displayed clearly and the display was also not flickering."
Nebulizer,Niscomed,NB-117,The nebulizer was not working.,"On inspection, we found that the power plug had broken and was replaced by a new one. Then, the device was connected to the electrical supply and the device functioned properly."
ECG Machine,Philips,PageWriter TC20,The nursing staff had reported that the lead V5 was not working.,"The lead was visually inspected and diagnostic test was performed. No lead shortages were found. The waveform interference was performed in the water. So, we concluded that the problem was operational issue and user guidance was provided."
Blood Gas Analyzer,Instrumentation Laboratory,GEM3500,Calibration settings were changed into CPV mode which disabled the test of the sample.,Upon inspection found that during insertion of cartridge IQM was selected which disabled the test. same cartridge barcode was scanned but the machine couldn't detect it. so with vendor support new barcode was requested and scanned successfully and made machine fully functional.
Blood Bank Refrigerator,KREW,,Deposition of ice inside the refrigerator while the temperature was set in 4 degree.,"External  digital temperature clock was used to further study the behavior of the machine.later it was revealed that inside temperature is dropped below 0 degree while the display showed 4 degree. concluded, the temperature calibration was needed over the time. further we calibrated the temperature successfully and observed the data record by both digital clock and display, which was similar. Machine is functional for now but we have requested for the more observation until tomorrow to store blood sample."
Ventilator,Hamilton,C3,Oxygen leakage was observed from the connection knob at the ventilator's end.,"Upon inspection, it was identified that the oxygen leakage was due to an improprly secured connedctor.The connector was carefully disambelled, and the attachment was realigned and secured tightened. Following the corrective action, the ventilator was tested, and no further leakage was detected. the ventilator successfully passed the Pre- operational test, confirming it's functionality and eadiness for clinical use."
Nebulizer,NISCOMED,NB-117,Nebulizer was reported to have low output air pressure and heating of the transformer.,"Upon inspection, it was found that the switch connection was imroperly secured,causing inconsistent power supply, and there was significant dust accumulation on the air inlet and outletports,obstructing airflow and straining the compressor.To address these issues,the loose connection switch was properly re-secured, and the device was thoroughly cleaned, including the air inlet, outlet, and nebulizer knob connection points, to ensure unobstructed airflow.post-maintenance testing confirmed that the nebulizer was fully functional, with sufficient pressure output and no overheating issue."
Sample View Box,,,Reported unable to detect the crossed match sample.,Our inspection reveled that the problem occured was due to damaged light strips. We checked individual light stripes that confirmed the couples of light strips need replacement.Current condition: 2 light strip were made functional among 6.Following up to this process. We purchased the led strips and replaced the damaged one and made the machine functional.
Patient Bed,,,"Bed numbers 204 and 206, were found to be loose .","Patient Beds were found to be loose due to loose screw knots. The knots were promptly tightened,and the issue was resolved. Both beds are now functioning properly."
ECG Machine ,Biocare,iE 6,Sudden shutting down of machine while printing operating on battery.,Inspection reveled that the problem occured due to low battery power.Charged the ECG machine and it is smoothly operating on enough battery charge.
USG Machine,GE, Versona Premier,"Linear probe was damaged, the piezoelectric crystal were broken which was confirmed by vendor of GE too. And had suggested for replacement. ",New linear probe has been replaced successfully and checked the functionality too.
ECG Machine,Biocare ,iE6,Only 6 leads displayed during ECG operation. ,"Our inspection revealed that the issue was due to incorrect settings in the lead configuration, which was set to 6-lead mode. The configuration was adjusted to 12-lead mode. All connections were inspected, and operational parameters such as gain, paper speed, and filter settings were verified. The ECG machine is now functioning properly, displaying all 12 leads as required, and is ready for use."
Sphygmomanometer,,,The air release valve was over-tightened.,Loosened the air release valve and ensured its smooth and flexible operation.
Laryngoscope,,,Intermittent bulb glowing during operation.,"Upon inspection, the issue was identified as a faulty base connection and a loose bulb connection. The base connection was repaired, and the bulb was securely fixed. During this process, one bulb was found to be faulty and was replaced with a less frequently used one. A functionality check was then performed to ensure proper illumination. The laryngoscope is now functioning properly and is ready for use. However, a new bulb is required for the pediatric laryngoscope."
ECG Machine ,Philips,PageWriter TC20 ,"The machine displayed ""Out of Paper"" despite paper being loaded.","The ECG recording paper was improperly placed, causing a sensor error. The paper was reloaded correctly, and the sensor was checked. Test prints confirmed proper functionality.  The machine is now working and ready for use."
Blood Gas Analyzer,Instrumentation Laboratory,GEM3500,The ICU's Gem 3500 ABG machine is currently unable to calibrate the lactase due to a faulty cartridge. ,"To maintain uninterrupted service, a Wondfo ABG machine has been prepared as a backup after replacing its reagents.
Wondfo is fully functional."
TENS Machine,Sunmed,,The electrode lead wire jacks were damaged.,Repaired the electrode lead wire jacks and cleaned the rusted parts. Ensured that the lead wire is securely and properly fixed
ENT Microscope,Takagi,OM-5,The microscope's light bulb was reported as not working.,"Upon inspection, the microscope was found to have no power. Two fuses were blown.Further investigation revealed that the copper traces on the circuit board were also damaged. Additionally, two rectifiers were found to be faulty.
The damaged rectifiers were replaced, and the broken copper traces were repaired to restore connectivity.
After completing the board-level repairs, the microscope was powered on, and the light bulb's functionality was tested by adjusting the intensity."
Surgical Drill Machine ,Bosch ,GSR 120-LI  ,"The drill chuck arbor was stuck and excessively tight, with rusted internal components hindering smooth operation.  ","A bench vice was used to loosen the chuck arbor, and the internal components were cleaned and maintained using WD-40.The machine is now functioning smoothly and efficiently."
Mattress Inflator,Niscomed,,Wire connection was broken.,Repaired the wire connection and ensured the equipment is functioning fully.
Nebulizer,Niscomed,,"The power socket of the nebulizer was damaged, causing it to malfunction.
","The damaged socket was replaced with a new one, and the electrical connection was restored securely. The device was tested to confirm proper functioning."
Chest Vibrator,,,"The wire connection was found loose, causing the device to malfunction.  ",The loose wire connection was repaired by securing it properly. The machine was tested to ensure it operates reliably and meets functional requirements.  
BIPAP,BMC,RESmart GII (Y-30T) ,"The air supply pipe of the BiPAP machine was found damaged, resulting in airflow leakage and reduced functionality. ","The damaged pipe requires replacement to restore the machine's performance. The issue has been reported, and awaits replacement of the air supply pipe for proper operation"
Mattress Inflator,Gent-X,,The mattress inflator was reported to be npn-functional.,"The mattress blower was plugged into the power supply but could not be turned on. The mattress blower was disassembled to access the internal components. The disconnected wire was identified and securely reconnected to the power switch. After reassembly and testing, the mattress blower was successfully powered on and found to be functioning normally."
Patient Monitor,,,No ECG reading displayed on the patient monitor.,"The ECG cable was visually inspected and found breakages at multiple points. A continuity test further confirmed the loss of continuity within the cable. So, the defective ECG cable has to be replaced."
TENS Machine,Advanced TENS Therapy: Four Channel,dyno:pulse,Channel 4 was not producing a signal.,"A detailed inspection was conducted on the TENS machine after it was reported that Channel 4 was not functioning. The wire connected to the Channel-4 port had become disconnected, preventing signal transmission. The lead wires were also detached from their respective connectors, further affecting the device's functionality. The disconnected wire at the Channel-4 port was securely reconnected.
The lead wires were reattached to their respective connectors to ensure proper connectivity. After reassembly, the machine was thoroughly tested. Channel-4 functionality was verified by observing the vibration produced upon adjusting the frequency and intensity settings."
Nebulizer,Niscomed,,Nebulizer not functioning properly.,"The device was initially inspected and found that the device was not delivering the mist effectively.
The device was carefully disassembled and we found that significant dust had accumulated in the internal compartment. So, the internal compartments were cleaned. After cleaning and lubricating, the device was connected to the power supply and the delivery of mist was tested. On testing, we found that the device effectively delivered the mist."
Patient Monitor,Schiller,,The patient monitor was not displaying SpO₂ readings,"The initial investigation revealed that the SpO₂ probe was faulty due to a damaged sensor. So, the damaged SpO2 probe has to be replaced for displaying SpO₂ readings accurately."
Sphygmomanometer,,,The nursing staff had reported that the BP cuff was not functional.,"The BP cuff was thoroughly inspected for any air leakages.
No such leakages were detected in the cuff or tubing. The  hoop and loop closure mechanism was found to be worn out and no longer functional. Due to this, the cuff was unable to maintain a secure fit on the patient’s arm, leading to slippage and compromised performance during blood pressure measurement. So, the cuff needs to be replaced to restore its proper functionality and ensure accurate and reliable measurements"
Blood Gas Analyzer,Wondfo,,The machine displayed a notification indicating that the calibration solutions were expired.,"The expired calibration solutions were replaced with new reagents. Following the replacement, the machine was calibrated successfully and is now functioning properly."
Nebulizer,Optima Care,BC68002,Nebulizer not delivering medication effectively.,"The device was initially inspected and found that significant amount of dust had accumulated in the internal compartment. So, the internal compartments were cleaned. Additionally, lubricant was added to the motor and fan. After cleaning and lubricating, the device was connected to the power supply and the delivery of mist was tested. On testing, we found that the device effectively delivered the mist."
Electrosurgical Unit,, DT 400P,The cable of the Electrosurgical Unit (ESU) was found to be non-functional.,"Upon thorough inspection, it was observed that the issue stemmed from a disconnection of the cable at the point where it connects to the electrosurgical instruments. The disconnection had caused the cable to cease functioning.The disconnected wires were carefully reconnected to their respective terminals. After the reconnection, the repaired cable was securely attached to the ESU unit and the cable functioned normally."
Syringe Pump,Smiths Medical,Graseby TM C9,Automatic on and off.,"First the device was inspected to find out what really was the problem with the device. The voltage of the battery was checked and found that the battery had depleted. So, the depleted battery was replaced from another non-functional syringe pump. Then, the device was charged for few minutes and was tested to ensure that it was working properly.The device was made functional."
ECG Machine,Philips,PageWriter TC20,The nursing staff had reported an issue with V4 and V3 lead.,"The device was inspected and diagnostic tests were conducted to determine any lead shortages.
The result from the test revealed no such lead shortages. Additionally, the lead wires were also tangled up together which could have contributed to the problem as well.
So, user guidance was provided to the nursing staff."
Ventilator,Hamilton,C1,The nursing staff reported that the flow sensor was not working.,"First flow sensor was subjected to pre-operational checks  and the sensor could not be calibatred on multiple attempts. The sensors still  could not be calibrated in a different ventilator. So, we concluded that due to long term use ,the flow sensor had undergone fatigue and was non-functional."
USG Machine,Konica Minolta,Aeroscan, Black shadow artifacts were observed during use.,"The issue was diagnosed by inspecting each probe. A probe self-test was conducted, revealing no damage to the USG machine. The performance of all probes was verified in collaboration with the vendor and the ICU consultant. The issue has been resolved, and the machine is now fully functional."
Electrosurgical Unit,,Seal TUR,Installation of the machine was required for an in-vitro surgery.,"The new machine was installed, and pre-operational checks were conducted. The machine was set to standby mode. Both the Cut and Coag modes were tested during the surgery, which was successfully completed."
ECG Machine,Philips,PageWriter TC20,The nursing staff had reported that the V4 lead was not working.,"The lead was visually inspected and diagnostic test was performed. No lead shortages were found. The waveform interference was performed in the water. So, we concluded that the problem was operational issue and user guidance was provided."
Ventilator,Hamilton,C1,The ventilator was reported to have a low tidal volume delivery problem and high leakage percentage during operation.,"The exhalation port and diaphragm were found to have accumulated residue and other deposits. The air filters had also accumulated dirt.
The exhalation port and air filters were thoroughly cleaned to ensure unobstructed airflow.Despite cleaning, the ventilator continued to show issues with delivering the set tidal volume and a high leakage percentage.The ventilator was tested using a new patient circuit and a different flow sensor to isolate the issue.
The initial patient circuit and flow sensor were found to be defective. The defective patient circuit and flow sensor were replaced with new components. The ventilator was calibrated using a Fluke VT900 gas analyzer to ensure proper functionality. Now, the ventilator is fully functional and has been used for clinical purpos"
Patient Monitor,,,,Routine maintenance check was conducted on the patient monitor to ensure all critical components were fully operational.
Suction Machine,Jull Surg,,"The suction machine was reported to be malfunctioning, with inadequate suction performance, potentially affecting clinical operations.","The machine was thoroughly examined for potential leaks, blockages, or damage in the suction pipes. Pipe connections were evaluated to identify any loose fittings or wear-and-tear. All pipe connections were securely fastened using zip ties to eliminate the possibility of air leaks.
Post-maintenance, the machine was operated to verify suction performance and assess optimal functionality. The suction machine is now fully functional and ready for routine use in the ENT OPD."
Patient Monitor,Philips,Efficia CM120,An issue with the BP Cuff was reported.,"The BP cuff and its associated cable were inspected for any physical damage or wear. The fault was traced to the locking mechanism in the cable, which was not functioning as intended. The faulty BP cuff was replaced with a functional unit sourced from bed 104 in the Yellow Zone. The replacement was securely attached to the cable, ensuring compatibility and a proper fit. The patient monitor was tested with the new BP Cuff and the system was found to be operating at optimal functionality."
Patient Monitor,Philips,Efficia CM120,The BP Cuff was reported to be non-functional.,"The BP Cuff was thoroughly inspected and found a leakage in the cuff itself which was affecting the pressure reading. On replacing the cuff with another functional cuff, the BP Cuff performed optimally and provided accurate blood pressure reading."
Ventilator,Hamilton,C1,The ventilator was reported to have a low tidal volume delivery problem and high leakage percentage during operation.,"The exhalation port and diaphragm were found to have accumulated residue and other deposits. The air filters had also accumulated dirt.
The exhalation port and air filters were thoroughly cleaned to ensure unobstructed airflow.Despite cleaning, the ventilator continued to show issues with delivering the set tidal volume and a high leakage percentage.The ventilator was tested using a new patient circuit and a different flow sensor to isolate the issue.
The initial patient circuit and flow sensor were found to be defective. The defective patient circuit and flow sensor were replaced with new components. The ventilator was calibrated using a Fluke VT900 gas analyzer to ensure proper functionality. Now, the ventilator is fully functional and has been used for clinical purposes."
Sphygmomanometer ,,,The BP cuff was reported as non-functional.,"The air release valve was found to be fixed in position, making it impossible to tighten or loosen. This resulted in continuous air leakage, preventing the cuff from maintaining adequate pressure. The connection point of the inflation bulb was loose as well. The air release valve was adjusted and restored to its proper functioning condition, eliminating air leakage.
The inflation bulb's connection point was securely fixed to ensure a stable and airtight seal.
After the repairs, the BP cuff was thoroughly tested for functionality. The device successfully maintained pressure and provided accurate readings."
Laryngoscope,,,"Intermittent bulb glowing during use.
","Upon inspection, the issue was identified as a loose bulb connection. The bulb was securely fixed. A functionality check was performed to ensure proper functionality. The device is now fully-functional."
ABPM,Microlife,,Error 3 and error 2,"The ABPM device was thoroughly inspected for any visible or functional defects.The battery voltage was tested and confirmed to be within the acceptable range, ruling out power supply issues.A leakage in the cuff  was sealed to ensure proper air pressure maintenance during operation. Error 2, commonly triggered by patient movement or stiff arm was addressed. User guidance was provided to keep the patient's hand still, and relaxed.
The device is operational with the above issues addressed."
Ventilator,Hamilton,C1,"The ventilator was reported to have a low tidal volume delivery problem and high leakage percentage during operation.
","Initially, the patient circuit and flow sensors were calibrated and these passed the pre-operational check. Upon inspection,the exhalation port and diaphragm were found to have accumulated residue and other deposits. The air filters had also accumulated dirt. The exhalation port and air filters were thoroughly cleaned to ensure unobstructed airflow.
Following above steps, the ventilator was tested and it delivered the set tidal volume. Now, the ventilator is fully functional."
Ventilator,Hamilton,C1,The ventilator was reported to have a low tidal volume delivery problem and high leakage percentage during operation.,"The exhalation port and diaphragm were found to have accumulated residue and other deposits. The air filters had also accumulated dirt.
The exhalation port and air filters were thoroughly cleaned to ensure unobstructed airflow.Despite cleaning, the ventilator continued to show issues with delivering the set tidal volume and a high leakage percentage.
The initial patient circuit was found to be defective. The defective patient circuit was replaced with new components. The ventilator was calibrated using a Fluke VT900 gas analyzer to ensure proper functionality. Now, the ventilator is fully functional and has been used for clinical purposes."
Infant Radiant Warmer,Shreeyash,,The obervation lamp could not be turned on.,"Initially, the power switch was inspected and on checking the continuity, it was found to be fully functional. Then, the continuity in different connections were checked and no discontinuity in the wire was identified. Then, the input and output voltage to the board was also checked.The functionality of the different components on the board was also inspected . The two capacities were replaced. The bulb was found to have been damaged and has to be replaced to restore the functionality of the observation lamp."
Ventilator,Hamilton,C1,Flow sensor calibration.,The three new flow sensors were calibrated to ensure that they were fully functional. These sensors successfully passed the pre-operational checks and are ready for clinical use
Ventilator,Hamilton,C1, The nursing staff had reported that the flow sensor was faulty.,"The flow sensor was thoroughly inspected and found that the flow sensor had broken down into two parts. The flow sensor was repaired and was calibrated. However, the flow sensor failed the pre-operational check. So, the defective flow sensor has to be replaced."
HFNC,Fisher & Paykel,,The nursing staff had reported an issue with the HFNC machine.,"The device was thoroughly inspected and found that despite inserting the breathing circuit to the device, the device still showed check the tube prompt. So, the breathing tube was cross-checked with another HFNC device and the another device also showed the same prompt. Further inspection revealed a damage to the breathing tube itself. So, the damaged heated breathing tube has to be replaced to restore the functionality of the device ."
Sphygmomanometer ,,,Non-functional,The device was thoroughly inspected and found that the manometer dial had been displaced from its correct position which was affecting the pressure reading. The dial was placed at its correct position and the device is now fully-functional.
Syringe Pump,Smiths Medical,Graseby C9,The device was reported to be non-functional.,"The device was thoroughly inspected and found that the device could not be turned on. The device was disassembled and the continuity of the ribbon cable was checked. The ribbon cable was found to be faulty and so, the cable was replaced from another non-functional syringe pump. And the device was reset which resolved the system error problem.
So, the device is now fully-functional."
Infant Radiant Warmer ,Shreeyash ,,Reported that the machine was unresponsive.,Machine was inspected and found breakage at 3 pin plug. New pulg was replaced. Further   the switch of main board was also faulty. The faulty switch were replaced and made the machine fully functional.
Nebulizer,Optima Care,,Not delivering mist effectively.,"The motors and fans were lubricated and preventive maintenance was performed. Additionally , the filter was also changed. Now, the machine is fully-functional."
Patient Monitor,Schiller ,TRUSCOPE ULTRA Q7,Faulty SpO2 lock.,The defective lock  was replaced by a new SpO2 lock. The he functionality was tested and the monitorsuccessfully displayed the SpO2 reading.
Patient Monitor ,Schiller ,TRUSCOPE ULTRA Q7 ,Faulty SpO2 lock.,The defective lock was replaced by a new SpO2 lock. The functionality was tested and the monitor successfully displayed the SpO2 reading.
Patient Monitor,Schiller ,TRUSCOPE ULTRA Q7 ,Faulty SpO2 lock.,The defective lock was replaced by a new SpO2 lock. The functionality was tested and the monitor successfully displayed the SpO2 reading.
Patient Monitor ,Schiller ,TRUSCOPE ULTRA Q7 ,Faulty SpO2 lock.,The defective lock was replaced by a new SpO2 lock. The functionality was tested and the monitor successfully displayed the SpO2 reading.
Patient Monitor ,Schiller ,TRUSCOPE ULTRA Q7 ,Faulty SpO2 lock.,The defective lock was replaced by a new SpO2 lock. The functionality was tested and the monitor successfully displayed the SpO2 reading.
Patient Monitor ,Schiller ,TRUSCOPE ULTRA Q7 ,Faulty SpO2 lock.,The defective lock was replaced by a new SpO2 lock. The functionality was tested and the monitor successfully displayed the SpO2 reading.
Patient Monitor ,Schiller ,TRUSCOPE ULTRA Q7 ,Faulty SpO2 lock.,The defective lock was replaced by a new SpO2 lock. The functionality was tested and the monitor successfully displayed the SpO2 reading.
Patient Monitor ,Schiller ,TRUSCOPE ULTRA Q7 ,Faulty SpO2 lock.,The defective lock was replaced by a new SpO2 lock. The functionality was tested and the monitor successfully displayed the SpO2 reading.
Sphygmomanometer ,,,Reported as non-functional. ,"The BP Cuff was inspected and found that the manometer dial had been displaced from its original position.
On repositioning the dial at its correct position, the device was tested. The device is now fully-functional."
Sphygmomanometer ,,,Reported as non-functional.,"The device was inspected and found that the manometer dial had been displaced from its correct position.
Additionallly, there was a leakage in the cuff itself. So, the dial was repositionined to its correct position and the cuff was replaced from another non-functional BP Cuff. The device is now fully-functional."
Chest Vibrator,,,Reported as non-functional.,"On inspection, it was found that the wire had been disconnected from the power plug. So, the wire was reconnected and the vibrated was tested by connecting it to the power supply. The vibrator is now fully functional.
"
Chest Vibrator,,,Reported as non-functional.,A loud noise was being produced when powered on. A thorough inspection revealed that the base plate had been broken. The base plate was glued together and the motor was lubricated which resolved the issue.
Chest Vibrator,,,Reported as non-functional.,"A loud noise was being produced when powered on. So, the vibrator was disassembled and the motor was lubricated which resolved the issue."
Mattress Inflator,Niscomed ,,"Reported to be non-functional.
