Equipment Description,Manufacturer,Model,Problem ,Work Done 
",The device was connected to the power source but could be turned on. The device was disassembled and a discontinuity in the wire was identified as the possible source of the problem.The wire were reconnected and the device could be turned on. The device is now fully-functional.
Nebulizer ,Niscomed,,Reported to be non-functional.,"The device did not produce mist on connecting to the power supply. The device was carefully disassembled and a thorough inspection revealed that the part of the motor had been detached. Additionally, the filter was clogged as well which was also contributing to the issue.
So, the clogged filter was replaced with another one  and the part of the motor was also securely reconnected to its respective place.
On doing the above steps, the nebulizer produced mist effectively and is now fully-functional."
Nebulizer ,Niscomed,,Reported to be non-functional.,"The device was inspected and found that it was not delivering mist effectively. A thorough inspection revealed a clogged filter as the possible source of the problem. The filter was replaced with another one and the motor was lubricated as well.
The broken cover was also attached together.
Following the above steps, the device was tested and the device produced mist effectively and is now fully- functional."
Syringe Pump ,MINDRAY ,BeneFusion SP3,The screw holder broken ,"The parts were glued together and now it functions properly, with all components securely holding together."
Chest Vibrator,,,One wire disconnected from the three pin connectors ,"The wire was reconnected, and the machine is now fully functional.

"
Ventilator ,HAMILTON ,C1,Charging issue due to disconnect wire from 3 pin connector,"The issue was identified, the wire was reconnected, and the machine is now functioning properly and charging as expected.

"
TENS Machine ,,,Wire disconnected from the Electrode plug ,The wire was reconnected with electrode plug 
Gauge Cutter,,,Blade becoming too small due to prolonged use. ,"The blade was replaced, and the machine is now fully functional.

"
Autoclave ,,,The handle was jammed ,"The parts of the autoclave were lubricated, and now it opens and closes smoothly."
Infusion Pump ,ENMIND,EN-V7 Smart,Loose door.,The door parts were glued together and the machine is now fully functional.
Ventilator ,Hamilton ,C3,The flow sensors was reported to be non functional.,The inspection revealed that the flow sensors was broken at a point. So the broken part were glued together and pre operational test was carried out.The flow sensors was successfully calibrated and is fully functional.
ECG Machine ,ECGMAC,EM 301,The fuse holder lock was broken.,"The fuse holder was replaced, soldered, and  securely mounted inside the unit. The machine has been tested and is now fully operational.

"
Syringe Pump ,Smiths medical,Graseby C9,Plunger open alarm ,"The plunger was replaced with one sourced from a discarded syringe pump, restoring full functionality to the unit.

"
Nebulizer ,Optima Care,,The pump was disconnected from motor shaft.,"Reconnected to the motor shaft, restoring full functionality to the machine.

"
C-Arm Machine,Allengers,HF49R,There was an issue reported that fluoroscopy live mode  wasn't working.,The issue has been addressed and tested the fluoroscopy mode. C Arm is fully functional.
Autoclave ,,,Problem reported that release of water from the valve which was supposed to release  steam only. ,"Upon accessing the machine found that water level was higher than the marked level causing release of water. So water level was assured to be in level. Restarted the machine, following that the machine function properly without any intervention."
OT Table,,,"The issue with the sideways movement of the OT table has been resolved.

",Faulty switch was replaced and tested successfully. OT Table is now fully functional for surgery.
ENT Microscope,Tagaki,OM-5,The issue with no light source and frequently damage of fuse was addressed.,"The damaged 2.5 A fuse was replaced by a 3 A fuse.
The issue has been resolved and machine is ready for use."
Mammogram,,,"The compressor was not moving downward due to the load cell range being too high.
",The load cell range was adjusted to resolve the issue. The machine is now fully functional.
Patient Monitor ,PHILIPS ,IntelliVue MP20,The NIBP (Non-Invasive Blood Pressure) function was not working due to an issue with the cuff pipe.,The cuff pipe was replaced. The patient monitor is now fully functional.
Syringe Pump ,Smiths medical ,,"The 3-pin plug was misplaced by the medical staff.
",A new 3-pin plug was connected to the wire. The charger is now working properly.
Laryngoscope ,,,"The bulb did not turn on.
","It was identified that the bulb and battery were not connected properly. The screws were tightened, and the laryngoscope is now functioning properly."
Patient Monitor ,SCHILLER ,TRUSCOPE Ultra- Q7,"NIBP was not monitoring due to disconnection of the pump pipe.
",Reconnected the pump pipe. The monitor is now fully functional.
Ventilator ,Hamilton ,C1,Charging issue and low tidal volume problem had been reported.,"The 3-pin plug was inspected for faults. A disconnected wire within the plug was identified as the root cause.
The wire was securely reconnected to its correct position. Post-repair, the ventilator was tested by connecting it to the power supply, confirming successful charging functionality.
A detailed inspection of the ventilator components was performed.
The exhalation valve and diaphragm were inspected and the residue deposits on these components were cleaned. After cleaning, the ventilator's functionality was tested and the ventilator now delivers the set tidal volume accurately."
Syringe Pump ,Smiths Medical,Graseby C9,System Error 09,"The system was reset, and the door was replaced using a part from a discarded syringe pump. The equipment is now fully functional."
C-Arm Machine,Epsilon,EPvictory RA-6,Movement  of CArm from the stationary position during exposure.,"The problem was identified due to fault in Locking mechanism.
The issue has been addressed by the Company individual."
Syringe Pump ,Mindray,Benefusion SP3,"Frequent System Error Alarm 
",System was check and found to have system error 303.After throughly checking all components guide way needs replacement.
Syringe Pump ,Mindray,Benefusion SP3,Frequent system error alarm.,System was check and found to have system error 303.After throughly checking all components guide way needs replacement.
Mattress Inflator,Gent-X,,The device could not be turned on.,"On inspection, it was found that the wire had been disconnected. On reconnecting the wire, the device could be turned on and is now fully functional."
TENS Machine ,,,The electrode lead wire jacks were disconnected., The disconnected TENS lead wire jacks were reconnected and is now properly functional.
Patient Bed,,,"Remote control unresponsive

","
The input and output voltages of the power box were measured. While the input voltage was within the acceptable range, the output voltage was not. A detailed inspection of the power box components was conducted. A discontinuity in the wiring at the circuit board level was identified as the root cause of the issue. After addressing this issue, the output voltage was back within the required range. Functionality of the remote control was rechecked and found to be fully responsive."
ECG Machine ,Biocare,iE-6,Artifacts in ECG reading.,"On inspection, it was found that the issue was due to incorrect filter settings. On adjusting the settings, the artifacts were eliminated and the ECG reading was restored to its optimal state allowing for clear, accurate interpretation of the heart's electrical activity."
ECG Machine ,Philips ,PageWriter TC20 ,Artifacts in ECG reading was reported.,"Diagnostic test revealed no such lead shortages in the ECG cable. Additionally, the waveform interference test in water was also performed to assess the functionality of the ECG cable. Above tests confirmed the proper functionality of the cable and the machine is fully functional."
X-Ray Machine,Allengers ,,X-ray Machine could not be turned on.,"The device was thoroughly inspected and found that the cause of the issue was the faulty switch. The continuity of the switch was also checked which further confirmed the fault in the switch itself. The defective switch was replaced with a new one.
Post-repair, the functionality of the machine was checked and the machine could be turned on and off on pressing the switch.
Current Condition:
The machine is fully-functional."
Nebulizer ,Optima Care ,,"The nebulizer was reported to be non-functional.

","On inspection it was found that the nebulizer was not producing mist. The probable cause of the issue was the clogged air filter. The clogged filter was replaced and the motors were lubricated as well.
Post-repair, the functionality of the nebulizer was tested and the device effectively produced mist.
Current Condition:
The nebulizer is now fully functional."
X-Ray Machine,Allengers,Mars 3.5,The nursing staff had reported the problem with the knot placement.,"A thorough inspection revealed that the arm of the xray machine could not be moved up and down because of the dislocated knot. On properly securing the knot at its correct position, the arm of the xray machine could be moved up and down as per the requirement."
ECG Machine ,Philips ,PageWriter TC20,Artifacts in ECG reading.,"On inspection, it was found that the issue was due to incorrect filter settings . On adjusting the settings, the artifacts were eliminated and the ECG reading was restored to its optimal state allowing for clear, accurate interpretation of the heart's electrical activity."
Ventilator ,Hamilton,C1,"The ventilator was reported as non-functional, preventing its use in patient care.
","A pre-operational check was conducted to evaluate the ventilator’s performance. The leak test and flow sensor test were performed, both of which successfully passed, indicating no issues. Upon initiating ventilation, the system triggered an ""External Flow Sensor Failed"" alarm, preventing normal operation. The faulty flow sensor was replaced with a new functional sensor. After sensor replacement, the ventilator was tested again, and it successfully delivered the set tidal volume without any alarms or performance issues.
Final Status:
The ventilator is now fully functional, with no detected faults."
HFNC,BMC,H-80M,HFNC was not installed.,"HFNC which was previously not in use has been reinstalled in the ICU Department.
Checked the full functionality of the Machine  and User Training has been  provided to the Incharge sister too."
Electrosurgical Unit ,Meditom,DT-400P,"The electrosurgical unit was continuously triggering a monitor alarm, indicating a possible connectivity or circuit issue.","A comprehensive inspection was conducted to identify the root cause of the alarm. It was discovered that one of the cables was disconnected from its designated port. Additionally, the patient plate was not properly connected, which contributed to the persistent alarm. The disconnected cable was securely reattached to its correct position. The patient plate was properly connected, ensuring accurate circuit continuity. A functionality test was performed after reconnection, confirming that the alarm issue was fully resolved.
Final Status:
The electrosurgical unit is now fully operational, with no further alarm issues."
Infant Radiant Warmer ,Shreeyash,,The device was reported to be non-functional.,"The initial inspection revealed that the device could not be turned on as the  switch was faulty which was further confirmed through the continuity test. So, the faulty switch was replaced. Additionally, the 3 pin plug was also damaged and it was also replaced.
Post repair, the device could be turned on and is now fully functional."
Phototherapy,Neotech ,,The phototherapy unit could not be adjusted to the required height.,"An initial inspection revealed that the height adjustment mechanism was locked in place and could not be moved. To resolve the issue, the mechanism was lubricated, allowing smooth adjustment to the desired height. The phototherapy unit is now fully functional."
Sphygmomanometer ,,,Reported to be non-functional.,"The initial assessment revealed that four out of the five BP cuffs had leaks in their pressure cuffs, rendering them ineffective for accurate blood pressure measurement. Only one BP cuff was found to be fully functional and in proper working condition.
Additionallly, the defective BP cuffs has to be replaced."
Blood Gas Analyzer,Instrumentation Laboratory,GEM3500,A problem was encountered with the cartridge functionality during operation.,"A new cartridge was inserted into the machine, but it was removed after selecting the CVP option. This led the machine to register the cartridge as already used, prompting a request for a new one. To resolve this, the service engineer provided a new barcode, allowing the machine to accept the same cartridge.
However, since the CVP mode was enabled, the parameters could not be measured. To resolve this issue, four CVP solutions were aspirated before allowing any parameter measurements. Once this process was completed, the ABG machine resumed full functionality."
Centrifuge,Remi,Medico Plus,Lid open error despite the lid being closed.,"The issue was identified as a faulty door sensor, which was preventing the centrifuge from detecting the lid closure. As the machine was under warranty, the service engineer replaced the defective sensor with a new one. Following the replacement, the centrifuge no longer displayed the lid open error and was tested to ensure proper functionality. The centrifuge is now fully operational."
Ventilator,Hamilton,C1,Ventilator not charging.,"Upon inspection, the ventilator’s charging issue was traced to a loose wire connection at the power plug. The loose wire was properly connected to the power plug, restoring the charging functionality.
Deposits of crystallized material from the patient side were found on the diaphragm and exhalation valve. These deposits were carefully cleaned to ensure optimal performance. After these interventions, the ventilator was tested and confirmed to be fully operational."
ECG Machine,ECGMAC,EM 301,Artifacts in ECG waveform.,"Upon inspection, the artifacts in the ECG waveform were found to be caused by incorrect filter settings and loose limb electrodes. The filter settings were reconfigured to the appropriate parameters, eliminating waveform distortions. The loose limb electrodes were properly tightened as well. Following these adjustments, the ECG waveform was free from artifacts, and the machine was verified to be functioning optimally. Additionally, user guidance was provided on adjusting filter settings to prevent similar issues in the future.
"
Patient Bed,,,The patient bed was reported as non-functional.,"Upon inspection, it was observed that some buttons on the remote control were unresponsive despite receiving power. Further examination revealed that the issue stemmed from loose wiring connections to the power board, preventing the relay from being triggered. The cables were securely reconnected to the power board, restoring functionality to the remote control. After this intervention, all buttons on the remote were responsive, allowing the bed to be adjusted as required."
Mattress Inflator,,,Mattress inflator reported to be non functional ,"Upon inspection, it was discovered that there was a loose wire connections in the mattress inflator, which was causing the issue. Additionally, there was a discontinuity in the wire leading to the switch.
Identified and addressed loose wire connections and repaired the discontinuity in the wire leading to the switch.
Ensured all connections were secure and functioning properly.
The mattress inflator is now fully functional"
Nebulizer,Optima Care,,The nebulizer was reported to be non-functional.,"Upon inspection, it was found that the issue stemmed from a burnt switch. To resolve this, the defective switch was replaced, and the motor was lubricated to ensure optimal performance.

After the reassembly, the nebulizer was tested, confirming that it powered on successfully and produced mist effectively. The device is now fully functional."
Nebulizer,Niscomed,,Nebulizer was reported to be non-functional.,"Upon inspection, it was found that the device could not be powered on. To diagnose the issue, the nebulizer was carefully disassembled, revealing a breakage in the wiring that disrupted the electrical connection. Additionally, the device was not producing mist effectively, indicating a performance issue with the motor.

To resolve this, the damaged wiring was repaired, and the motor, along with its connecting components, were lubricated to ensure smooth operation. After the reassembly, the nebulizer was tested and confirmed to be fully operational, successfully powering on and producing mist efficiently."
Water Bath,,,The water bath could not be powered on.,"To diagnose the issue, the continuity of the internal wiring was checked, and any loose connections were securely reconnected. Voltage readings were taken at different points to pinpoint the fault. The heater rod and thermostat were tested to ensure they were functioning properly. Further inspection revealed that the toggle switch was defective, as confirmed by a continuity test. The faulty switch was replaced, and all electrical connections were securely reassembled. Once the repairs were completed, the water bath was successfully powered on. To verify its performance, a functionality test was conducted, ensuring that the heating system cuts off automatically upon reaching the set temperature. With all components operating as expected, the water bath is now fully functional and ready for use."
Patient Monitor,Comen,,No display.,"Upon charging the monitor, the display remained white. A battery voltage check confirmed that the battery was functional. Further inspection, after disassembling the device, revealed a damaged ribbon cable connecting the display. This damage is likely the root cause of the issue, preventing proper display functionality. To restore full functionality, it is recommended to replace the display assembly. This will ensure proper connectivity and resolution of the display issue."
Central Monitoring System,Philips,Efficia CM120,CMS reported to be non-functional.,"Upon inspection, it was identified that the data from the bedside patient monitors were not being displayed on the CMS screen. The issue was traced to improper connections at the connection hub. All cables were carefully inspected, reset, and securely reconnected at the hub. Once the connections were corrected, the data from the patient monitors began to display properly on the CMS screen, restoring full functionality."
Nebulizer,,,"The nebulizers were not working.
","Upon inspection, it was found that the power wires were disconnected, preventing the nebulizers from turning on. The wires were reconnected, restoring the electrical connection and allowing the nebulizers to power on. The nebulizers have been fully restored and are now functioning properly."
Nebulizer,,,The nebulizers were not working.,"Upon inspection, it was found that the power wires were disconnected, preventing the nebulizers from turning on. The wires were reconnected, restoring the electrical connection and allowing the nebulizers to power on.
The nebulizers have been fully restored and are now functioning properly."
OT Light,,,"The light intermittently glows when positioned at certain angles.
","Upon initial investigation, it was observed that the light would stop glowing when positioned in a specific orientation. To resolve the issue, the light was disassembled from its mounting arm for a closer inspection. During this process, it was discovered that wires had shorted, causing the light's malfunction. After addressing the short and securely reconnecting the wires, the light functioned properly, remaining operational regardless of its position."
Ventilator,Hamilton,C1,"The ventilator was reported as non-functional, producing a constant alarm with unresponsive keys.
","Upon inspection, the ventilator displayed a ""technical failure"" and ""battery completely discharged"" alarm. Despite being connected to a power supply, it failed to charge. Further investigation revealed a discontinuity in the power plug, which was subsequently reconnected. After the reconnection, the ventilator was able to charge, and the alarm ceased. The device resumed normal operation."
Infant Radiant Warmer,Shreeyash,,"A malfunction was identified with the skin temperature sensor. Upon inspection, visible damage was observed on the sensor, and the device displayed a ""skin sensor fail"" alarm.",The defective sensor was cross-verified using a functional sensor to confirm the issue. The verification process confirmed that the skin temperature sensor was indeed faulty.
ECG Machine,ECGMAC,EM 301,Artifacts in ECG waveform.,"The filter settings were initially adjusted to reduce the artifacts, but the interference in the ECG wavefitn still persisted. To further investigate the cause of the issue, the functionality of the ECG cable was tested by conducting waveform interference in water, which confirmed the ECG cable itself was fully operational. The issue was ultimately traced to a loose ECG cable connection. The connection was secured by tightening the screws. Following the adjustment, no artifacts were observed in the ECG waveform, and the machine is working as intended."
Humidifier,,SH330,The humidifier failed to power on.,"Upon inspection, the input voltage was verified, and the switch functionality was tested. Each individual component was examined, and the voltage was traced throughout the board, revealing that all components were functioning correctly. Further inspection led to the identification of a faulty thermostat as the root cause of the issue, preventing the humidifier from operating. The thermostat was reset, and all related connections were checked and reconnected securely. Once the thermostat issue was addressed, the humidifier powered on and began operating normally. Additionally, the functionality of the heater was tested by ensuring that it turned off once the set temperature was reached, confirming that the system's temperature regulation was working as intended.
"
C-Arm Machine,Epsilon,EPvictory RA-6,"System Hang
","All connections were checked, including power and data transfer cables. Then, all cables were reset. The machine is now fully functional."
Ventilator,Mindray,SV600,Reported to be non-functional.,"A comprehensive system and circuit check were performed, and both passed successfully. To assess the ventilator's functionality, various tidal volume settings were tested. There were no leaks observed, and the ventilator consistently delivered the set tidal volume accurately. The ventilator is fully functional and operating as expected. No issues were found during testing.
"
Ventilator,Hamilton,C1,Flow sensor test failure.,"The pre-operational tests were conducted, during which the flow sensor test failed on multiple attempts. The fault in the flow sensor was confirmed by performing the pre operational test using another functional flow sensor. While the ventilator remains operational, the flow sensor needs to be replaced to restore full functionality and ensure accurate performance."
Colonoscope,,,Malfunctioning flush system.,"The flush system was initially not functioning despite checking and reconnecting the connections. To resolve the issue, the tubes were cleaned by flushing water through a syringe multiple times. Additionally, a cleaning tool was used to thoroughly clean the tubes. After several cleaning attempts, the flush system began working properly, and the colonoscope is now fully functional."
Syringe Pump,Smiths Medical,Graseby C9,System error.,"The syringe pump was displaying persistent system error. The device was disassembled for inspection, and all internal connections were carefully reset to restore proper communication. Following this, the syringe pump was recalibrated to ensure accurate medication delivery. After addressing the system error, the device underwent comprehensive testing to confirm full functionality.
"
USG Machine,GE,Versana Premier,Problem with speaker.,"An issue with difficulty in hearing the fetal sound was reported. On inspection, the cause of the issue was low volume settings. On adjusting the settings, the fetal heart sound could be clearly heard."
Ventilator,Hamilton,C1,Reported as non-functional.,"On inspected, it was found that the ventilator failed to pass critical pre-operational tests such as leak test and flow sensor test. To isolate the issue, the patient circuit and flow sensor were cross-verified by testing them in another functional ventilator. This confirmed that the patient circuit and flow sensor were both in proper working condition.
Upon further inspection of the ventilator itself revealed the residues build up in diaphragm and exhalation port. So, these compjnets were thoroughly cleaned, and air filters were cleaned as well.
Following these repairs, the ventilator underwent another round of pre-operational check. Both the leak test and flow sensor test were successfully passed. Additionally, the functionality of the ventilator was tested by confirming the delivery of the set tidal volume."
Patient Bed,,,Remote control unresponsive.,"Initial inspection revealed that the remote control was unresponsive despite proper connection. The continuity of the power cable was tested and confirmed to be intact.
The input and output voltages of the power box were measured. While the input voltage was within the acceptable range, the output voltage was not. A detailed inspection of the power box components was conducted. A discontinuity in the wiring at the circuit board level was identified as the root cause of the issue. After addressing this issue, the output voltage was back within the required range. Functionality of the remote control was rechecked and found to be fully responsive."
Nebulizer,Optima Care,,Reported to be non-functional.,"On inspection it was found that the nebulizer was not producing mist effectively. The underlying cause of the issue was the clogged air filter.
The air filter was replaced and the motor was lubricated as well. Post-repair, the nebulizer produced mist effectively and is fully functional."
Nebulizer,Niscomed,,Reported to be non-functional.,"The wire was disconnected from the power plug and the pump piston was also displaced from the motor shaft.
The wire was then reconnected to the power plug and the shaft connector was replaced from another non-functional nebulizer. After that, the piston was reconnected to the shaft.
Post-repair, the nebulizer is fully functional."
OT Light,,,The OT light could not be turned on.,"On inspection, it was found the lights were not responding. Firstly, the output voltage from the SMPS was checked and found that the SMPS was fully-functional. Later the outgoing connection of the light from the board were reconnected properly. After that, the lights could be turned on."
Nebulizer,Optima Care,,The nebulizer was not working properly.,"On inspection it was found that the nebulizer was not producing mist effectively. The cause of the issue was the clogged air filter. The clogged filter was replaced and the motors were lubricated as well. Following this, the nebulizer was tested and it produced mist effectively."
Syringe Pump,Smiths Medical,Graseby C9,Automatic on and off.,"On inspection, the issue was due to the insufficient battery voltage. So, the battery was replaced from another non-functional syringe pump. On replacing the battery, the issue with automatic on and off was resolved. Additionally, the syringe pump was calibrated as well. Following this, the device is now fully-functional."
Suction Machine,,,Faulty switch.,"Firstly, the motor pump was tested by directly connecting it to the main power source to confirm its functionality. The issue was identified as a faulty switch, which was then replaced. The suction machine is now fully functional."
Ventilator,Mindray,SV600,Flow sensor test failed.,"Firstly, the circuit was tested to identify any issues. A leakage was detected in the circuit, which was subsequently sealed. After resolving the issue, the flow sensor test was conducted and successfully passed. The ventilator is now fully functional."
Syringe Pump,Smiths Medical,Graseby C9,The syringe pump fell from the stand and broke into two parts.,The broken part was replaced using a discarded syringe pump. The unit is now fully functional.
Microscope,MAGNUS,MX21iLEDFS11,The slide was not fixed properly.,"The screw was loose from the slide holder. It was tightened back to its original position, securing the slide. The microscope is now fully functional."
Nebulizer,Optima Care,,"Moisture, such as mist or droplets, was not being produced.","The filter was replaced, and the machine was thoroughly tested. After the replacement, it successfully produced mist, and the nebulizer is now fully functional."
Syringe Pump,Smiths Medical,Grasey C9,The power ON/OFF switch was not working.," First, the ribbon cable was checked, but the problem was not resolved. Then, the power switch was inspected, and it was found that the switch was not making proper contact with the board. The switch was properly adjusted, ensuring a secure connection with the ribbon cable. The syringe pump is now working correctly."
Vein Finder,,,"The wire was disconnected from the bulb.
",The wire was reconnected to the bulb using soldering. The device was tested and is now fully functional.
ECG Machine,ECGMAC,EM 301,Reported that ECG graph wasn't printing,"Upon inspection found that the printer roller was missing from its position.We have requested nursing Incharge to look after the misplaced printer roller.
Current condition:Machine is now partially Functional. i.e we can  have ECG graph but couldn't print. Unless Printer roller is found or procure."
Infant Radiant Warmer,Shreeyash,,Observation lamp was not being able to power on.,"The issue was assessed and found that lamp was damaged. So new lamp was installed with similar rating.
Issue is resolved and observations lamp is working fine."
Nebulizer,Niscomed,,The nebulizer's wires were severed.  ,The connection was repaired by soldering the wires and subsequently performed an operational check. The nebulizer is now functioning correctly.
Nebulizer,,,The nebulizer  was malfunctional  due to a displaced piston. ,The issue was rectified by securely repositioning the piston using its designated connector.The device is now operating efficiently.
ECG Machine,Biocare,iE6,"The nursing staff had reported a problem with the ECG machine’s printing function. The ECG readings were being printed across five separate pages, with a blank page appearing in the middle.","Upon inspection, it was identified that the issue stemmed from incorrect ECG and print settings. The system was not configured optimally, leading to improper formatting of the printout.
To resolve the issue, the settings were adjusted to the default configuration. After applying the necessary corrections, the ECG machine successfully printed the waveform in the required format, meeting the standards of the Emergency Department."
OT Light,,,OT light was not being able to power on.,"Upon inspection found that the main controller board having IC in it was malfunctioning. So   we bypass the IC controller board and directly switch the MOSFET  with  switch  and controlled the function of the Light with it.(Intensity Maximum and Minimum can be controlled)
The system was power on and tested the light. Light illuminated efficiently for clinical use.
Both OT light on OT2 are now fully functional."
Patient Monitor,Philips,Efficia CM120,Reported no ECG wave in Monitor.,Settings were adjusted in accordance to the Lead used to patient. Ecg wave form was restored successfully.
ECG Machine,Midray,BeneHeart R12,Reported that there was no print in the ECG paper.,While assessing ECG Machine showed Paper type error.  The paper drawer was loose from side. The side slider was firmly connected to the drawer. And the paper alignment was realigned in correct position. Machine started to print perfectly.
X-Ray Machine,Allengers,,Multiple line within the collimator window.,"The issue was assessed carefully, revealing problem was with the scattered wires. The issue was resolved with no scattered lines within the collimator window.
Xray is now fully functional."
Syringe Pump,Smiths Medical,Graseby C9,Automatic shutdown while working and charging too.,"The issue was assessed by measuring the voltage of battery which was below threshold value.
Machine didn't shut down while in use of AC Cable. So the potential cause of frequent shutdown is due to depleted battery. Syringe pump was charge and regain the voltage of battery. Syringe pump is now fully functional for use"
Syringe Pump,Smiths Medical,Graseby C9,AUTOMATIC power off,"The issue was assessed by measuring the voltage of battery which was below threshold value.
Machine didn't shut down while in use of AC Cable. So the potential cause of frequent shutdown is due to depleted battery. Syringe pump was charge and regain the voltage of battery. Syringe pump is now fully functional for use"
Infusion Pump,Enmind,EN V-7,loose lock,Lock used for clamping was replaced and made the loose lock tight.
Xray Reader,Fujifilm,XL II,"Reader was unable to read the cassette, constantly showing error of not being able to register or read.","The issue was due to cotinious power failure,the corrupted the software. So to mitigate the issue power back up UPS was installed. And company individual was contact to reinstalled the software. Machine is now fully functional."
Ventilator,Hamilton,C1,O2 sensor test failed.,"While assessing the problem found O2 cell was expired. So new O2 cell was replaced and calibrated the O2 sensor in both LPO and HPO mode.
Ventilator is fully functional for clinical use."
Ultrasound,Konica Minolta,Aeroscan,Ultrasound failed to power on.,"Upon inspection found that the required output volatage wasn't delivered by the Adapter. So Adapter was assessed throughly. Visible damaged component were replaced.  Additionally further other components were also checked and found good.
Eventually after assessing each component required output voltage was delivered.
Ultrasound was powered on successfully and ready for clinical use."
Acupuncture Machine,,,Power Transformer reported to be non functional to operate the Acupuncture Machine.,Power Transformer was assessed and  110 v output was achieved.
ECG Machine,Philips,Pagewriter TC20,Reported V5 lead not detectable in ECG recording,Visible Wire was broken that hinder the recording of V5 ECG graph.
ECG Machine,ECGMAC,EM 301,Presence of artifacts in the ECG recording and  No proper ECG graph was recorded.,While assessing found the standard setting to record ECG graph was altered. So default settings was adjusted and operated.
Sphygmomanometer,Philips,,Manometer was misaligned from the equilibrium position. ,Needle  alignment  was adjusted. BP cuff is working properly.
Patient Monitor,Philips,Efficia CM120,Reported Patient Monitor was crashed in ICU department with visible damage on screen.,"We assess the issue  it had visible broken display glass, found that touch screen wasn't responding. Patient Monitor was disassemble and accessed the screen it reveled that the microprinted pathways of touch command were damaged. So possible solution was to replace the screen. Display was replaced from the Patient Monitor(S.N:CN92395845) which was in non functional state due to power board issue.The Patient Monitor was reassemble and verified it  displays all vital parameter too."
Patient Monitor,Schiller,TRUSCOPE Ultra Q7,NIBP measurement failure,"A disconnected air pump connector was identified as the root cause of the issue. Following the reconnection of the connector, the device successfully initiated and completed NIBP measurements"
Ventilator,Hamilton,C1,Failed leak test,"A significant residue build up was observed in the exhalation valve and diaphragm was cleaned thoroughly. After that, the ventilator passed the pre-operational test.
"
Syringe Pump,Smiths Medical,Graseby C9,Reported to be non-functional.,"The defective ribbon cable was replaced using another cable sourced from a non-functional syringe pump. In addition, all internal connections were checked, reset, and secured to ensure reliable operation. After the reassembly, the pump underwent calibration and comprehensive tests"
Ventilator,Hamilton,C1,FiO2 could not be adjusted.,"The ventilator was operating on LPO mode due to which FiO2 could not be manually adjusted. On adjusting the setting, the FiO2 could be adjusted as per the requirement.
"
Biosafety Cabinet,Biobase ,,Could not be turned on.,"The fuse, cable and switch were in working condition. However, there was no output voltage at the transformer. The defective transformer was replaced and after that the device could be powered on. "
CTG,Bistos,BT-360,New equipment installation.,"The new CTG machine was installed in nursery ward. The functionality of the toco transducer and doppler transducer were verified. User training was provided to the nursing staff.
"
Ventilator,Hamilton,C1,"Failed leak test.
","A significant residue build up was observed in the exhalation valve and diaphragm was cleaned thoroughly. After that, the ventilator passed the pre-operational test.
"
CTG,Bistos,BT-360,Printing Issue,The thermal paper had not been properly placed due to which the paper had jammed. This prevented continuous waveform printing process. The paper was then properly aligned and then the readings could be printed for required duration without any interruptions.
Ventilator,Hamilton,C1,Reported to be non-functional.,"Preventive maintenance was carried out.
High leak percentage was detected during functional testing, which was due to defective flow sensor. 
"
Ventilator,Hamilton,C3,Reported to be non-functional.,"Preventive maintenance was carried out.
High leak percentage was detected during functional testing, which was due to defective flow sensor. 
"
Central Monitoring System,Philips,Efficia CM120," System reported to be non-functional.
","Upon inspection, the Central Monitoring System (CMS) was found unresponsive. All connections were verified and securely reconnected, allowing the system to power on.

A persistent alarm was triggered due to a low-battery warning on the license key. The battery was promptly replaced, resolving the issue. Additionally, all cables connected to the hub were checked and secured reconnected. Once reconnected, data from the bedside patient monitors successfully transmitted to the CMS."
Sphygmomanometer,,,The sphygmomanometer was reported as non-functional.,"Upon inspection, the tubing connections were found to be loose due to wear and tear. The damaged section of the tubing was removed, and the remaining tubing was securely reconnected. Additionally, the manometer dial was displaced, which was carefully repositioned to its correct place."
Patient Monitor,Philips,Efficia CM120,The patient monitor was not displaying the respiratory rate value.,"The ECG cable was tested by connecting it to another patient monitor, confirming that the cable was functional. This indicated that the issue originated from the patient monitor itself. The monitor was disassembled, and all internal connections were carefully inspected and reset. After reassembly, the monitor was tested, and it successfully displayed the respiratory rate."
Patient Monitor,Philips,EfficiaCM120,The patient monitor was not displaying the SpO₂ reading.,"The visual inspection of the SpO₂ probe revealed visible damage. To confirm the issue, the probe was tested on another patient monitor, where it failed to function, indicating a defective probe."
Patient Monitor,Philips,Efficia CM120,Routine inspection.,"Routine inspection was conducted on the patient monitors in the Deluxe Cabin to ensure the proper functionality of all essential components.

Findings:
1. All BP cuffs were tested and found to be fully functional.
2. ECG cables were operational, and the monitors successfully displayed both ECG readings and respiratory rates.
3. SpO₂ probes were tested and confirmed to be functional."
ENT Microscope,Takagi,OM-5,The ENT microscope could not be tured on.,"The power supply was checked and confirmed to be within the acceptable range. The fuses were inspected, and one was found to be defective, with visible damage. The faulty fuse was replaced. After replacement, the microscope powered on successfully and functioned as expected."
Autoclave,,,Reported to be non-functional.,"Upon inspection, the heating elements were found to be defective, causing sparks when the autoclave was powered on. The heating element was removed, and visible damage was confirmed. 3 new heating elements were installed.
After replacement, the autoclave was powered on and tested successfully."
Mattress Inflator,,,The mattress inflator was not functioning properly and failed to pump air.,"The inflator was inspected, and it was found that air was not being pumped. Upon disassembly, the speed control dial was discovered to be damaged. Further inspection revealed that the control board responsible for adjusting motor speed was broken and could not be repaired. To restore functionality, the board was bypassed. After this modification, the inflator began operating optimally, successfully pumping air."
Central Monitoring System,Philips,Efficia CM120,Central Monitoring System reported to be non-functional.,"Upon inspection, it was identified that the data from the bedside patient monitors were not being displayed on the screen. The issue was traced to the improper connections at the connection hub. All cables were carefully inspected, reset and securely reconnected at the hub. Once the connections were corrected, the data from the patient monitors began to display properly on the CMS screen, restoring the full functionality. "
Anesthesia Machine,Datex Ohmeda,M-904E,The anesthesia machine was reported to be non-functional.,"Upon initiating the ventilation, the bellow operated in accordance with the set tidal volume. However, the monitor failed to display the delivered tidal volume. The bellow assembly was disassembled, and a closer examination revealed a displaced valve within the assembly. The valve was repositioned and secured properly. Once the valve, and bellow were correctly installed, the machine successfully resumed accurate monitoring and display of delivered tidal volume. "
Anesthesia Machine,Meditec England,Neptune Plus,The anesthesia machine was reported to be non-functional.,"A compliance and leak test was performed to assess the integrity of the breathing circuit and system compliance. Both tests pased successfully, with no anomailes or lekas detected. Upon initiating ventilation, the bellow operated in accordance with the set tidal volume. However, the monitor failed to display the delivered tidal volume. Both inspiratory and expiratory flow sensors were removed and thoroughly cleaned to eliminate any blackages. Despite this, the issue remained unresolved. Once, the valve and bellow were correctly installed, the machine successfully resumed accurate monitoring and display of the delivered tidal volume. During insection, it was also noted that the oxygen sensor was expired. ALthough the machine is currently operational, replacing the oxygen sensor is ecommended for accurate FiO2 monitoring and optimal patient safety."
Microscope,,,Device was reported to be non-functional.,"A initial investigation revealed that the condenser had been displaced from its proper position. The condenser was carefully repositioned. Following this adjustment, the microscope was tested, and was able to focus properly, allowing the clear viewing of finer details of the specimen."
Microscope,,,The microscope was reported to be non-functional.,"An initial investigation revealed that stage clips had been displaced from their original position, preventing the slides from being properly secured. Further inspection traced the issue to incorrectly positioned stage adjustment knobs. The stage knobs were realigned and adjusted correctly, allowing the stage clips to hold the slides firmly in place. Additionally, it was observed that the objective lenses could not be secured in a fixed position due to loose nosepiece. The nosepiece was tightened, restoring the proper locking of the objective lenses during use. Moreover, the 40x objective lens was specifically reported as non-functional. A detailed cleaning of the lens surfaces was carried out, which resolved the issue. After cleaning, the 40x lens provided clear and sharp imaging of the finer details of the specimen. The microscope is now fully functional."
Plaster Cutter,,,Reported to be non-functional.,"The work performed on the plaster cutter involved identifying and addressing a loose nut, which was found to affect the proper operation of the machine. Upon inspection, all associated nuts were checked for tightness, and the loose nut was resecured to ensure optimal functionality Additionally, the affected parts were lubricated to remove rust and ensure smooth operation. "
Anesthesia Machine,Dameca,Siesta i Whispa,Routine inspection,"A comprehensive routine inspection was carried out on the anesthesia machine. During functional testing, it was observed that the ventilator bellow failed to fully rise during the mechanical ventilation cycle. To investigate the issue, the bellow assembly was carefully disassembled and inspected. Upon examination, the bellow had lost its original elasticity and could no longer maintain an adequate seal, compromising its performance and overall reliability. In addition, reservoir bad also had a tear. So, its necessary to replace the bellow and reservoir bag to restore the full functionalty of the anesthesia machine."
ECG Machine,Philips,PageWriter TC20,Non-functional C3 and C4 leads was reported.,"A diagnostic test was conducted to check for any lead shortages. The test results confirmed that there were no lead shortages. To further assess the issue, waveform interference testing was performed in water. The ECG waveform displayed significant artifacts, suggesting potential signal disruptions. Upon closer inspection, a breakage was identified in the ECG cable connector. This damage is likely responsible for the artifacts observed in the ECG waveform, potentially affecting the accuracy of readings from C3 and C4 leads."
Ventilator,Mindray,SV600,Routine inspection of ventilator functionality.,"The ventilator's functionality was assessed using a VT analyzer to ensure accurate performance and patient safety. The different parameters were thoroughly tested and analyzed. Based on the verification process, the ventilator is functioning optimally."
ECG Machine,Philips,ECGMAC,Artifacts in the ECG waveform.,"The filter settings were reviewed and adjusted to check if the issue could be resolved. Despite these adjustments, the artifacts in the ECG waveform persisted. It was observed that a significant amount of conductive gel had accumulated on the suction electrodes and limb electrodes. This buildup likely disrupted proper electrical conductivity, leading to waveform irregularities. Once cleaned, the ECG machine was retested, and artifacts were no longer present, and the ECG readings were stable and accurate."
