Equipment Description,Manufacturer,Model,Problem ,Work Done 
ECG Machine,Philips,ECGMAC,"Non-functional, as it was not producing clear ECG printouts, which could impact patient diagnosis.","It was observed that while the ECG signals were being acquired, the printouts were not clear, making the output difficult to read. The thermal print head was thoroughly cleaned to remove any dust or residual buildup that could interfere with the printing process. Despite cleaning, the print output remained faint and unclear.
The ECG paper was checked and found to be potentially defective. The existing ECG paper was replaced with a new one, and after replacing the paper, the print quality improved significantly, and the ECG waveforms were now clearly visible and readable."
Ventilator,imtmedical,Bellavista 1000,The ventilator was reported to be not delivering the set FiO₂.,"The oxygen sensor calibration procedure was carried out to verify sensor accuracy. Despite successfully passing the initial calibration, the ventilator repeatedly prompted for oxygen sensor calibration, indicating a persistent issue. The sensor was found to be expired, leading to unreliable FiO₂ measurements. The faulty oxygen sensor was removed and replaced with a new sensor. The new oxygen sensor was successfully calibrated. A VT Analyzer was used to verify ventilator functionality. The tidal volume and FiO₂ values were set on the ventilator, and the displayed values were compared with those displayed on the analyzer. The ventilator was found to be delivering the set tidal volume and FiO₂ accurately, as confirmed by the analyzer readings"
Nebulizer,,,The nebulizer was reported to be non-functional.,"Upon inspection, it was found that the piston was dislocated.To resolve this, the piston was placed on its location,and the motor was lubricated to ensure optimal performance. After the reassembly, the nebulizer was tested, confirming that it powered on successfully and produced mist effectively. The device is now fully functional."
Nebulizer,Handyneb,Classic,"The nebulizer presented multiple operational problems: the power switch was unresponsive, the wiring exhibited discontinuity, and the device failed to generate steam.","To address these issues, we replaced the malfunctioning power switch and repaired the compromised wiring to restore electrical continuity. Subsequent testing confirmed that steam production was successfully reinstated, ensuring the nebulizer’s proper functionality."
Patient Bed,,,The patient bed was not powering on.,"Upon inspecting the patient bed, we identified that it was not powering on due to a loose wire connection. We verified the voltage in the power supply and checked the cable, both of which were functioning correctly. After addressing the loose connection and performing a reset, the bed is now operational."
Blood Bank Refrigerator,Remi,BR-120 Ultra,The mechanical compartment inside the refrigerator had been disloacted from its place.,"To resolve the issue, the fallen screw was retrieved from below the compartment. The screw was then properly aligned and tightened in its designated position within the sliding rail mechanism. After securing the screw, the rail was tested and found to be functioning correctly, restoring the compartment to its normal operational state."
USG Machine,GE,Versana Premier,The printer was reported as non-functional.,"A thorough inspection was conducted , revealing that the feed button was not triggering the internal switch due to a damaged component The printer was carefully disassembled, and it was confirmed that the affected part was preventing proper operation. To restore functionality, the damaged part was glued together."
Mammogram,Allengers,,Reported to be non-functional.,"An initial assessment revealed that the display panel was non-functional. The display connector was not securely attached to the board. The connector was properly resecured to the board to restore the connection. After the reassembly, the display was tested and found to be fully operational, showing all necessary parameters correctly. "
X-Ray Machine,Allengers,,Reported to be non-functional.,"During maintenance of the X-ray collimator, we identified an issue with the collimator light. The light wire was damaged, and after reconnecting the positive and negative terminals through soldering, the light still failed to operate. Using a multimeter, we measured the voltage at various points—106V at the main supply and 106V at the probe when connected. However, when disconnected, the probe showed a voltage of 131V. Additionally, we verified the continuity of the switch, confirming it was functional. Further inspection ensured the light itself was in working condition. Upon investigating the control panel, we examined all fuses and discovered that the LBD fuse had blown. We promptly replaced it with a new fuse and rechecked the system. As a result, the collimator light successfully powered on, restoring its functionality."
Ventilator,Hamilton,C1,Routine inspection.,"A comprehensive routine inspection was conducted on the ventilator. During the evaluation, significant residue and medication buildup were observed on the exhalation valve and diaphragm, impairing the device's performance. These components were meticulously cleaned to restore optimal functionality. Subsequent pre-operational testing revealed that the flow sensor test failed due to similar residue accumulation within the sensor. The flow sensor was replaced, after which the ventilator successfully passed all pre-operational tests. The ventilator is now fully operational and fit for clinical use."
Colonoscope,Olympus,CV-150,The colonoscope was reported to be non-functional.,"Upon inspection, it was found that the air button (used to switch between low and high modes) and the lamp button were unresponsive when the colonoscope was connected to the endoscopy unit. To isolate the issue, the colonoscope was replaced with an endoscope. When connected, the endoscope's controls were fully responsive, indicating that the endoscopy unit was functioning correctly and the issue was likely with the colonoscope. The colonoscope was then reconnected carefully to the endoscopy unit. Upon reinsertion, the air and lamp buttons became responsive, and the device functioned normally."
Patient Monitor,Schiller,TRUSCOPE Ultra Q7,SPO2 readings were not being displayed on the monitor.,"An inspection of the SPO2 probe revealed that the internal light source was flickering intermittently. As a result, the monitor was unable to obtain consistent SPO2 readings. To rule out monitor-related issues, the same probe was connected to a different compatible patient monitor, but the issue persisted. The SPO2 probe is faulty and requires replacement to restore SPO2 monitoring functionality."
Ultrasound Therapy,,,The transducer was reported to be non-functional.,"A detailed inspection revealed that the internal wires were disconnected, and the connector had become detached from its designated position on the circuit board. The disconnected wires were carefully reattached. The detached connector was realigned and securely reconnected to its correct position on the circuit board. The transducer is now fully functional."
Chest Vibrator,,,Reported to be non-functional.,The power cable was found disconnected from the power plug. The wire was securely reconnected to the plug. The vibrator powered on successfully and is now fully operational.
Chest Vibrator,,,Reported to be non-functional.,"A discontinuity was detected in the power cable. The faulty section was identified, and the internal wires were securely reconnected. The vibrator is now functioning normally. "
C-Arm Machine,Allengers,HF49R,Reported to be non-functional.,"A thorough inspection of the C-Arm machine was conducted. It was observed that the high voltage cable was securely connected and functioning correctly. Upon further inspection, it was found that the earthing connection was unstable and exhibited significant voltage fluctuations. This inconsistent earthing was identified as the primary cause of poor image quality, resulting in grainy images and the appearance of random artifacts on the monitor. To restore optimal image quality and ensure reliable machine performance, it is critical that the earthing issue is addressed immediately."
Patient Monitor,Philips,Efficia CM120,The patient monitor was not displaying the respiratory rate.,"The ECG cable was tested by connecting to another patient monitor, confirming that the cable was functional. This indicated that the issue originated from the patient monitor itself. The monitor was disassembled, and all internal connections were carefully inspected and reset. After reassembly, the monitor was tested and it was displaying the respiratory rate."
Patient Monitor,Philips,Efficia CM120,The patient monitor was not dispalying the SpO2 reading.,"A visual inspection of the SpO2 probe revealed visible damage. To confirm the issue, the probe was tested on another patient monitor, where it failed to function, indicating a defective probe.The SpO2 probe was replaced and the patient monitor is functioning correctly."
Central Monitoring System,Philips,Efficia CM120,An issue with alarm settings was reported.,"Upon evaluation, it was observed that the bedside patient monitors were configured with incorrect normal range settings for severa vita parameters. These incorrect thresholds were causing either missed alarms or frequent false alerts. The normal range settings for all monitored parameters were reviewed and reconfigured. Alarm volume settings within the CMS were also adjusted to ensure audibility without being disruptive. A functionality check was performed post-adjustment, confirming that alarms are noe triggered appropriately when parameters deviate from set thresholds."
Autoclave,,,Reported to be non-functional.,"A detailed inspection revealed that the autoclaves' heating elements were defective, preventing proper water heating. Upon removal, visible damage to the heater rod was observed. In coordination with the maintenance department, the damaged heater rods were removed, and three new heater rods were installed. Post-installation, the autoclave was powered on, and tested. The autoclave is now fully-functional."
Infant Radiant Warmer,Shreeyash,,Device not powering on.,"An initial inspection indicated that the device was non-functional and could not be powered on. The fuse was tested and confirmed to be functional. Further disassembly of the device revealed a faulty power switch. A continuity test was conducted to verify the fault, and the switch failure was confirmed. The defective switch was carefully removed and replaced with a new one. After the replacement, the device was reassembled and powered on for testing. The Infant Radiant Warmer is now fully operational and functioning as expected.
"
CO2 Insufflator,Devine Meditech,Advanced,The device was reported as non-functional.,"The OT staff reported an unusual loud sound emanating from the insufflator during use. Upon initial inspection, it was confirmed that the device was receiving CO₂ from the connected cylinder and was producing output. However, a gas leak was observed within the internal components of the device. This damage was the source of the leakage. The compromised section of the pipe was carefully removed, and the remaining intact portion was securely reconnected to the inlet port. Post-repair, the device was reassembled and subjected to a functional test. The unit successfully produced output without any signs of leakage, confirming that the issue was resolved.
"
ECG Machine,Mindray,BeneHeart R12,"The nursing staff had reported an issue with the ECG waveform, specifically that the aVR was displaying an inverted waveform inconsistent with expected clinical presentation.","A thorough inspection of the ECG machine was conducted. It was confirmed that the limb leads were correctly connected, ruling out lead placement as the cause of the anomaly. Further investigation into the system settings revealed that the ECG waveform display format was not configured to the standard clinical format, resulting in the inversion of the aVR waveform. The waveform setup was reconfigured to the standard format, correcting the inversion of the aVR lead. A follow-up test confirmed that all ECG waveforms, including aVR, were now displaying accurately. The ECG machine has been restored to proper working condition and is functioning as per clinical standards.
"
Ultrasound Therapy,Johari, JUS 2,Device reported to be non-functional.,"Upon receiving the complaint, the unit was thoroughly inspected. The device settings were appropriately selected for testing. Despite correct settings the probe failed to produce any therapeutic effect, indicating a fault with the probe itself. A continuity test revealed a discontinuity in the cable at the connector point. This confirms that the probe is defective and has to be replaced to restore optimal functionality of the machine."
Patient Bed,,,Remote control unresponsive,"Upon inspection, it was confirmed that the patient bed's remote control was unresponsive. Initial examination revealed that the power plug was damaged, which was subsequently replaced. Further investigation traced the issue to the bed's power box. It was found that the power box had been dislodged from its mounting position and was wedged in a way that likely contributed to its failure. On closer examination, the power box was discovered to be severely damaged. The internal circuit board and several components were physically broken and rendered non-functional and are beyond repair. Until a replacement power box is installed, the bed will remain non-operational and cannot be adjusted to suit patient care requirements."
C-Arm Machine,Allengers,HF49,Machine completely non-functional.,"A thorough inspection revealed that the machine’s control section was completely unresponsive, with no display or indicator lights active. The HV cable, which connects the X-ray generator to the power supply, was inspected. On closer examination, the locking mechanism of the HV connector was found to be loose due to a missing screw, preventing a proper and secure electrical connection to the power supply. The missing screw was replaced, and the locking mechanism was reassembled and secured properly. This allowed for a secure connection of the HV cable to the power supply. However, the system continued to power intermittently, indicating a possible secondary issue. Further physical inspection revealed that the connector pin inside the HV cable was misaligned within its housing. Due to this, electrical contact with the corresponding terminal in the power supply unit was not being established, resulting in no voltage transmission to the system. The connector pin was carefully realigned and secured to ensure proper contact. Upon reconnection, the system is powered on normally without interruptions.
  "
Sphygmomanometer,,,"The device was reported to be non-functional.
","The manometer dial, which displays the pressure reading, was found to be dislodged from its correct position inside the casing. The dial was realigned and secured in its original position to restore accuracy in pressure readings. Both tube connectors — one leading to the inflation bulb and the other to the pressure cuff — were found to be worn and partially degraded, likely causing air leakage during inflation. The damaged sections of the tubing were trimmed, and the remaining intact sections were reconnected securely to their respective components. After repairs, the sphygmomanometer underwent a functionality test and was found to be functional."
Sphygmomanometer ,,,The device was reported to be non-functional.,"The manometer dial, which displays the pressure reading, was found to be dislodged from its correct position inside the casing. The dial was realigned and secured in its original position to restore accuracy in pressure readings. A leak was detected in the pressure cuff, which prevented the device from maintaining pressure during operation. To resolve the issue, the damaged cuff was replaced using a functional cuff salvaged from another non-operational sphygmomanometer. The sphygmomanometer is now fully functional. 
"
Central Monitoring System,Philips,Efficia CM120,System reported to be non-functional.,"Upon inspection, it was observed that the central monitoring system was not functioning due to improperly secured connections. Specifically, the data transmission cables were loosely connected to the connection hub, as evidenced by the absence of the green indicator light. Additionally, the license key was not fully inserted into its designated port, preventing proper system authentication. All the data transmission cables were reconnected to the connection hub to restore signal integrity, and the license key was properly inserted into the USB port to ensure software validation. Following these adjustments, the CMS was tested and confirmed to be fully operational. It resumed accurate real-time transmission of patient vital signs from the bedside monitors to the central station without any further anomalies."
Patient Monitor,Philips,Efficia CM120,ECG waveform not being displayed.,"A thorough inspection of the monitor settings was carried out, and no abnormalities were found. To verify the functionality of the ECG cable, a performance test was conducted through waveform interference in water. During this test, ECG waveform was successfully displayed on the monitor, indicating that the cable and monitor are functioning correctly. The ECG cable and monitor are fully functional."
CO2 Insufflator,,ADVANCE 30 L,The device was reported to be non-functional.,"A comprehensive inspection of the CO2 insufflator was conducted. During the evaluation, a gas leakage was identified at the inlet port-specifically at the connection point where the CO2 supply line enters the machine. It was due to loose connection which was tightened and secured. Following the corrective action, the device was retested for functionality. No further leakage was detected, and the device successfully delivered CO2 output as expected. The CO2 insufflator is now operating normally and is fully functional."
CO2 Insufflator,Devine Meditech,ADVANCE 40 L ,The device was reported to be non-functional.,"A detailed inspection of the CO2 insufflator was carried out to assess the reported issue. A gas leakage was observed at the inlet port-specifically at the junction where the CO2 supply line connects to the machine. The issue was identified as a loose connection between the gas pipe and the inlet fitting. Corrective action was taken by securely tightening the connection. Following this, the system was tested for performance. No further leakage was detected, with appropriate CO2 output being delivered. It is strongly recommended that the CO2 flow from the cylinder be opened gradually during the initial setup. The gas valve should be opened slowly until no error messages appear on the device display."
Scaler,,,The device was reported as non-functional with water leakage.,"An inspection of the scaler unit was conducted in response to the reported malfunction. During operation, water leakage was observed originating from within the device. Upon internal examination. a breakage in one of the internal water supply pipes was discovered. The damaged section of the pipe was trimmed and the remaining intact portion was securely reattached to its designated connector. Following the reassembly, the device was thoroughly tested. No further water leakage was detected, and the scaler operated normally."
TENS Machine,Krishjay Physio,TENS 4 Channel,Reported to be non-functional with no consistent power supply observed.,"Upon initial inspection, it was noted that the device could power on intermittently, as indicated by a flickering display. The power switch was tested and confirmed to be functioning correctly. However, the wires connected to the power switch and to the power board were loosely attached. The loose wires were securely reconnected. The voltage drop was checked after reconnection to confirm power delivery. Post-repair testing confirmed that the device now powers on reliably without any flickering, indicating that the issue has been resolved."
Ventilator,Hamilton,C3,An issue with the flow sensor was reported.,"A comprehensive assessment was carried out, which included pre-operational tests such as tightness test and the flow sensor test. Both tests were successfully completed with no faults. Subsequently, the functionality of the ventilator was tested. During this evaluation no leakages were observed, and the flow sensor operated correctly without any error messages or performance issues. Based on this, the ventilator is fully functional."
Infant Radiant Warmer,Shreeyash,,Routine Inspection,"A comprehensive routine inspection was carried out. During the assessment, the device powered on successfully with no signs of power supply issues. The functionality of air temperature sensor and skin temperature was thoroughly tested, and found to be responsive. Additionally, the observation lamps and touch interface of the device was checked and confirmed to be fully functional. In conclusion, the device is fully functional with no faults or performance concerns noted."
Infant Radiant Warmer,Shreeyash,,Routine Inspection,"A comprehensive routine inspection was carried out. During the assessment, the device powered on successfully with no signs of power supply issues. The functionality of air temperature sensor and skin temperature was thoroughly tested, and found to be responsive. Additionally, the observation lamps and touch interface of the device was checked and confirmed to be fully functional. In conclusion, the device is fully functional with no faults or performance concerns noted."
Infant Radiant Warmer,Shreeyash,,Routine Inspection,"A comprehensive routine inspection was carried out. During the assessment, the device powered on successfully with no signs of power supply issues. The functionality of air temperature sensor and skin temperature was thoroughly tested, and found to be responsive. Additionally, the observation lamps and touch interface of the device was checked and confirmed to be fully functional. In conclusion, the device is fully functional with no faults or performance concerns noted."
Infant Radiant Warmer,Shreeyash,,Routine Inspection,"A comprehensive routine inspection was carried out. During the assessment, the device powered on successfully with no signs of power supply issues. The functionality of air temperature sensor and skin temperature was thoroughly tested, and found to be responsive. Additionally, the observation lamps and touch interface of the device was checked and confirmed to be fully functional. In conclusion, the device is fully functional with no faults or performance concerns noted."
Infant Radiant Warmer,Shreeyash,,Routine Inspection,"A comprehensive routine inspection was carried out. During the assessment, the device powered on successfully with no signs of power supply issues. The functionality of air temperature sensor and skin temperature was thoroughly tested, and found to be responsive. Additionally, the observation lamps and touch interface of the device was checked and confirmed to be fully functional. In conclusion, the device is fully functional with no faults or performance concerns noted."
Infant Radiant Warmer,Shreeyash,,Routine Inspection,"A comprehensive routine inspection was carried out. During the assessment, the device powered on successfully with no signs of power supply issues. The functionality of air temperature sensor and skin temperature was thoroughly tested, and found to be responsive. Additionally, the observation lamps and touch interface of the device was checked and confirmed to be fully functional. In conclusion, the device is fully functional with no faults or performance concerns noted."
Infant Radiant Warmer,Shreeyash,,Routine Inspection,"During the routine inspection, it was found that the skin temperature sensor was physically damaged, due to which the warmer was displaying a skin temperature failure error message. While other components like air temperature sensor and observation lamp are functional, the skin temperature sensor must be replaced to restore the full functionality of the warmer."
Sphygmomanometer,,,Reported to be non-functional.,"Upon examination, it was identified that the inflation bulb had a malfunctioning one-way valve that was stuck, preventing proper inflation. Additionally, the tubing connectors were found to be worn and degraded, contributing to compromised performance. The damaged sections of the tubing were trimmed and securely reattached o restore a proper seal. The issue with the one-way valve in the inflation bulb was also resolved. After completing these repairs, the sphygmomanometer was tested and confirmed to be fully functional with accurate inflation and pressure retention."
Patient Monitor,Schiller,TRUSCOPE Ultra Q7,Faulty SpO2 lock.,The defective lock was replaced by a new SpO2 lock. The functionality was tested and the monitor successfully displayed the SpO2 reading.
View Box,,,Reported to be non-functional.,"The power switch was tested and confirmed to be operational. Further investigation involved checking the LED driver for both input and output voltages. It was observed that while the driver was receiving the AC input voltage, there was no DC output voltage, indicating a failure in the LED driver. Upon confirming the fault, the damaged LED driver was replaced with a new unit. Post-replacement, the system was re-tested, and the light functionality was fully restored. The view  box is now operational and functioning normally. "
Syringe Pump,Smiths Medical,Graseby TM C9,Automatic on and off during operation.,"The voltage of the battery was checked and was found to be below threshold value. The device didn't shutdown during charging. So, the potential cause of the frequent shutdown is due to depleted battery. The syringe pump was charged and regained the battery voltage. The syringe pump is now fully functional."
C-Arm Machine,Allengers,HF49R,Unable to power on.,"It was observed that both the C-Arm machine and the voltage stabilizer were not powering on. Further investigation revealed that the power plug of the voltage stabilizer had a disconnected wire, preventing electrical power from reaching the stabilizer and subsequently, the C-Arm machine. The disconnected wire was securely reconnected, after which the voltage stabilizer powered on successfully. As a result, the C-Arm machine also powered on without any issues."
Blood Bank Refrigerator,REMI,BR-50,Reported to be non-functional.,"Upon inspection, the refrigerator was found to be displaying a persistent ""door open"" alarm despite the door being securely closed. Additionally, the door status indicator light (open/closed) was non-functional. This malfunction led to a ""high temperature"" alarm, as the system was unable to register the door as properly sealed. Further investigation revealed that the issue was caused by the disconnected wires within the door handle assembly. The disconnected wires prevented the system from detecting the door's actual status, resulting in false alarms. The sensor assembly was disassembled, and the disconnected wires were reconnected. Following the repair, the green indicator light for door closed illuminated correctly. The door open and high temperature alarms were resolved. The internal temperature stabilized within the acceptable range required for blood storage. The refrigerator is now fully functional. Door status is accurately detected, alarms are cleared, and temperature regulation is operating within required specifications."
Blood Bank Refrigerator,REMI,BR-120 Ultra,Reported to be non-functional.,"Upon inspection, the refrigerator was found to be displaying a persistent ""door open"" alarm despite the door being securely closed. Additionally, the door status indicator light (open/closed) was non-functional. This malfunction led to a ""high temparture"" alarm, as the system was unable to register the door as properly sealed. Further investigation revealed taht the issue was caused by the disconnected wires within the door handle assembly. The disconnected wires prevented the system from detecting the door's actual status, resulting in false alarms. Additionally, the main display was completely white and non-responsive, failing to show the internal temperature. Upon inspection of the display unit, a communication error was detected. The display panel was disassembled, and all internal connections were securely reconnected. The sensor assembly was disassembled, and the disconnected wires were reconnected. Following the repair, the green indicator light for door closed illuminated correctly. The internal temperature stabilized within the acceptable range required for blood storage. The refrigerator is now fully functional. Door status is accurately detected, alarms are cleared, and temperature regulation is operating within required specifications. "
OT Light,,,Light turning on and off intermittently.,"The OT light was thoroughly inspected following reports of intermittent functionality when positioned in certain orientations. Initial testing included measuring the output voltage from the SMPS, which was found to be within acceptable range, thereby ruling out the SMPS as the cause of the issue. Upon further inspection and disassembly of the OT light, a continuity test revealed unintended contact between live and neutral wire within the articulated arm of the OT light. All the internal wires were properly insulated and live and neutral wires were securely reconnected to eliminate any potential contacts. Post-repair confirmed stable functionality of the OT light across various positions."
Syringe Pump,Smiths Medical,Graseby C9,Device powering off automatically during operation.,"An initial assessment was conducted to investigate the reported issue of the syringe pump. The battery voltage was found to be below the threshold voltage, indicating a depleted battery. The syringe pump remained operational during charging. Following the charging, the syringe pump resumed normal operation without any power interruptions. "
Patient Monitor,Schiller,TRUSCOPE Ultra Q7,The touchscreen display of the patient monitor was unresponsive.,"The internal cable responsible for touch functionality had become disconnected from the designated connector on the interface board. The cable was securely reconnected to its designated place. After reassembly, the touchscreen functionality was fully restored."
Colposcope,Lutech,LT-300SD,Issue with no image on the screen.,"Issue with no image on the screen was assessed and loose connections was the problem. So, we properly connected the wires and the problem was resolved."
Syringe Pump,Smiths Medical,Graseby C9,Device repeatedly turning off.,"An initial assessment was conducted to investigate the reported issue. The battery was removed, and its voltage was checked, confirming a low battery condition. The battery was then charged for a period. Following the charging, the device was tested and found to be functioning correctly without further power interruptions. It was determined that the issue was primarily due to a depleted battery. Device restored to operational condition . The issue was resolved by charging the depleted battery."
Syringe Pump,Smiths Medical,Graseby C9,"Device displaying transmission error during operation.
","The device was displaying a transmission error during operation. To address the issue, all internal cables were disconnected, and the internal syringe plunger mechanism was accessed for inspection. The internal components were carefully disassembled, cleaned, and reassembled to ensure proper alignment and functionality. All connections were re-secured, and the device was reassembled completely. After reassembly, the syringe pump was tested extensively. The transmission error was no longer present, and the device operated normally throughout multiple test cycles
"
Nebulizer,Optima Care,,Switch failure ,"The original switch was found to be damaged and was replaced. Additionally, the motor was lubricated to improve its operational smoothness. The switch failure is attributed to continuous use of the nebulizer. The switch has been replaced, and the motor has been lubricated. The nebulizer is restored to operational condition."
ECG Machine,Philips,PageWriter TC20," Artifacts observed in ECG waveform.
","Upon inspection, the ECG leads were examined, and a significant buildup of conductive gel and residue was observed on the electrodes. This was likely responsible for the signal artifacts affecting the ECG waveform quality. A diagnostic check of the system was performed, including lead shortage test  and assessment for waveform interference in water. These tests confirmed that there were no lead shortages or faults in the ECG cables or connectors. Following thorough cleaning of the electrodes and removal of all gel residue, a repeat ECG test was conducted. The waveform appeared clear, with no artifacts present.
"
Bain Circuit,,,"The bain circuit was reported to be non-functional.
","Upon inspection, the Bain circuit was found to be bent and had a leakage. The damaged part of the tube was cut off, and the remaining ends were reconnected securely. The circuit was checked for any other leaks and tested. It is now working properly without any leakage or pressure issues. Circuit restored to proper working condition.
"
Patient Monitor,Philips,Efficia CM120,Routine Inspection.,"A comprehensive functionality check was conducted on the patient monitor, including its key accessories: ECG cable, SpO2 sensor cable, and NIBP (Non-Invasive Blood Pressure) cuff and cable. All components were tested for operational integrity and accuracy. The patient monitor and all associated accessories are fully functional. The unit is ready for clinical use in OT."
Chest Vibrator,,,The vibrator was reported as non-functional due to a lack of continuity in the main power wire.,"Investigation revealed the point of discontinuity within the main power wire. The faulty section of the wire was repaired by adding a good, continuous piece of wire to restore the electrical path. Following the repair, the vibrator was tested and confirmed to be fully functional.
"
CO2 Insufflator,Devine Meditech,30L ADVANCE,The device was non-functional and displayed an error code.,"Upon inspection, the CO₂ insufflator was found to be displaying an error code, which was traced to an insufficient supply of CO₂ gas from the connected cylinder. To resolve the issue, the CO₂ flow from the cylinder was gradually increased until the error code disappeared. A comprehensive functionality test was then performed, confirming that the device was operating within normal parameters and the error code no longer appeared."
Vibrator,,,Device was non-functional and did not power on.,"Upon inspection, the massager was found to be unresponsive. A continuity check was performed on the power supply cable, which revealed an internal break in a section of the wire, preventing electrical flow. The damaged portion of the wire was removed, and the remaining ends were reconnected and securely insulated.
After repair, the device was tested under normal operating conditions. The motor engaged correctly, and the unit delivered consistent vibration output, indicating successful restoration."
Sphygmomanometer,,,Leakage in the one-way valve.,"The one-way valve was found to be stuck because of which there was an air leakage. The one-way valve could not be repaired and as a solution, the entire inflation bulb assembly, which includes the one-way valve, was replaced with from another non- functional sphygmomanometer. The device was then reassembled and tested for performance. Inflation bulb successfully replaced. The sphygmomanometer is now functioning properly with no leakage and accurate readings.
"
Sphygmomanometer,,,Pressure gauge needle was not resting at the zero position.,"The pressure gauge was found to be misaligned, with the needle not returning to the zero mark.The gauge was carefully realigned to ensure accurate baseline readings. Pressure gauge successfully adjusted. The sphygmomanometer is now functioning correctly and providing accurate readings."
Sphygmomanometer,,,"Leakage detected in the tubing.
","The section of the tubing exhibiting leakage was identified. The damaged portion was cut and removed, followed by reassembly of the tubing to ensure a secure and functional connection. Instrument repaired successfully and is now operating correctly, displaying accurate blood pressure readings."
Hydrocollator,,,Did not power on.,"Upon inspection, it was found that the neutral (black) wires had become disconnected from their terminals inside the machine. The disconnection likely occurred due to internal corrosion and prolonged mechanical strain, as evident from the rust and burn marks near the cable entry point. The disconnected neutral wires were properly stripped, reconnected to their respective terminals, and insulated to ensure safe operation. Ground continuity was also verified.After the reconnection, the unit was powered on and tested. It began heating normally, confirming that the electrical connection had been successfully restored."
Sphygmomanometer,,,Pressure gauge needle was not resting at the zero position.,"The pressure gauge was found to be misaligned, with the needle not returning to the zero mark.The gauge was carefully realigned to ensure accurate baseline readings. Pressure gauge successfully adjusted. The sphygmomanometer is now functioning correctly and providing accurate readings."
Refrigerator,Hisense ,,"Reagent samples were found frozen, and water accumulation was observed at the bottom of the refrigerator. The required operating temperature was 2 – 8 °C.","An initial inspection revealed that the stored reagent samples had frozen, and there was noticeable water pooling at the base of the refrigerator compartment. This suggested a possible temperature regulation issue. To investigate, the refrigerator's temperature regulation control setting (range 1–8) was evaluated. A temperature sensor was used to monitor and record internal temperatures across various settings. The readings were consistent with expected performance, showing appropriate temperature variation in relation to the regulator's position."
Syringe Pump,Smiths Medical,Graseby C9,Device repeatedly turning off.,"An initial assessment was conducted to investigate the reported issue. The battery was removed, and its voltage was checked, confirming a low battery condition. The battery was then charged for a period. Following the charging, the device was tested and found to be functioning correctly without further power interruptions. It was determined that the issue was primarily due to a depleted battery. Device restored to operational condition . The issue was resolved by charging the depleted battery."
Syringe Pump,Smiths Medical,Graseby C9,Transmission error,"The device was displaying a transmission error during operation. The transmission error occurs when there is a problem with the syringe plunger. To address the issue, all internal cables were disconnected, and the internal syringe plunger mechanism was found to be locked.
Due to this, the plunger was fixed at a point and could not be moved. The locked component within the syringe pump plunger mechanism was carefully unlocked and reassembled to ensure proper alignment and functionality. All connections were re-secured, and the device was reassembled completely. After reassembly, the syringe pump was tested extensively. The transmission error was no longer present, and the syringe pump delivered the set VTBI without any interruptions."
Ventilator,Hamilton,C1,Flow sensor problem.,"Pre-operational tests were conducted, including the leak test and flow sensor test. The ventilator successfully passed these initial checks. During further testing of the ventilator's operation, the device repeatedly displayed the “Flip the tubing of the flow sensor”. Despite flipping the flow sensor tubing, the ventilator continued to show high leakage rates and was unable to deliver the set tidal volume. A detailed inspection of the tubing connections revealed that the flow sensor tubing was loosely connected, leading to the leakage and malfunction. The tubing was properly secured and reconnected. After correcting the tubing connection, the ventilator was re-tested. No further flow sensor errors were observed, and the ventilator successfully delivered the set tidal volume."
Syringe Pump,Smiths Medical,Graseby C9,Transmission error.,"The device was displaying a transmission error during operation. To address the issue, all internal cables were disconnected, and the internal syringe plunger mechanism was accessed for inspection. The internal components were carefully disassembled, cleaned, and reassembled to ensure proper alignment and functionality. All connections were re-secured, and the device was reassembled completely. After reassembly, the syringe pump was tested extensively. The transmission error was no longer present, and the device operated normally throughout multiple test cycles.
"
Syringe Pump,Smiths Medical,Graseby C9,Device repeatedly turning off.,"An initial assessment was conducted to investigate the reported issue. The battery was removed, and its voltage was checked, confirming a low battery condition. The battery was then charged for a period. Following the charging, the device was tested and found to be functioning correctly without further power interruptions. It was determined that the issue was primarily due to a depleted battery. Device restored to operational condition . The issue was resolved by charging the depleted battery."
Ventilator,Hamilton,C1,The ventilator was reported as non-functional and unable to power on.,"Upon inspection, it was observed that the ventilator did not respond when connected to the power supply. Further examination revealed that the wire was disconnected from the power plug, resulting in the device not receiving electrical power. The disconnected wire was securely reconnected to the plug. Following the reconnection, the ventilator was successfully powered on. Upon startup, the device displayed a low battery warning, indicating that it had not been charged for a considerable period. It is recommended to charge the ventilator fully to maintain battery health.
"
ECG Machine,ECGMAC,EM301,"The ECG machine was reported to have an issue with printing.
","During inspection, it was observed that the ECG waveforms printed on the paper were faint and unclear, making interpretation difficult. As a first step, the thermal print head was cleaned to eliminate any potential residue that could affect print quality. However, the issue persisted even after cleaning. Subsequently, the ECG paper was replaced, and after replacement, the machine printed waveforms clearly and accurately, indicating that the problem stemmed from defective or incompatible ECG paper. The machine is now fully operational."
Central Monitoring System,Philips,Efficia CM120,"Reported as non-functional.
","The Central Monitoring System was found to be non-operational due to improperly connected components. Notably, the data transmission cables were not firmly attached to the system’s connection hub, as indicated by the inactive green status light. Furthermore, the USB license key had not been fully inserted into its assigned port, which resulted in a failure of system authentication. To resolve the issue, all data transmission cables were securely reconnected to the hub to reestablish proper signal flow. The USB license key was also fully inserted into the designated port, enabling the necessary software validation. Post-maintenance testing confirmed that the system was functioning normally. It successfully resumed real-time monitoring, with patient vital signs being accurately transmitted from bedside monitors to the central station, without any anomalies."
Syringe Pump,Smiths Medical,Graseby C9,No display.,"Upon initial inspection, the syringe pump did not power on despite being properly connected to an external power source. The device was subsequently disassembled, and it was discovered that the ribbon cable connecting the main control board to the display module had become disconnected from its designated connector. The ribbon cable was carefully reconnected to its appropriate connector. Once reconnected, the device was powered on, and the display resumed normal operation. The syringe pump was tested and was found to be fully functional.
"
Patient Bed,,,"Remote control unresponsive.
","Upon inspection, the remote control was found to be unresponsive, with the bed movement functions not activating. The remote control and its connecting cables were inspected, and no visible damage was found on the exterior, but signal transmission appeared faulty. Input and output voltages from the bed’s power box were measured. Output voltage was within the acceptable operational range, confirming that the power supply was not the issue. While pressing the buttons on the remote, it was observed that the relay switches were not being triggered.  Further inspection revealed that the cable connection to the power box was loose. The connections were properly secured. After securing the connections, the remote control became responsive. All movement functions of the bed were successfully tested and confirmed operational."
Drill Machine,INGCO,,The drill bit was stuck and could not be removed.,"Upon inspection, it was observed that the drill bit was firmly stuck due to rust and the accumulation of debris and surgical residues. This build-up caused the moving components to seize, preventing normal operation and removal of the bit. The affected area was thoroughly cleaned, and lubricant was applied to loosen the components. After sufficient dwell time, the stuck drill bit was successfully removed without causing damage to the mechanism. The drill was then fully disassembled to inspect internal components, particularly the gear assembly. Internal gears and moving parts were cleaned and lubricated to restore smooth functionality and prevent future seizing. The unit was reassembled and functionally tested."
Patient Bed,,,Bed was not receiving power and was non-functional.,"Initial checks showed no power supply to the bed. Continuity testing revealed a fault in the plug. Upon inspection, internal wires were found frayed and nearly touching, posing a risk of short circuit. The wiring was corrected, secured properly, and the plug reassembled. "
Syringe Pump,Smiths Medical,Graseby C9,Device automatically powers off when switched ON.,"Upon inspection, it was found that the syringe pump was automatically shutting down immediately after being turned ON. This behavior was traced to a dead internal battery, which was unable to supply the necessary power for startup. To resolve the issue, the non-functional battery was replaced with a working battery taken from another non-functional syringe pump. After replacing the battery, the syringe pump powered on normally and remained operational without shutting off. The device was tested thoroughly to ensure consistent performance and functionality. No further issues were observed during the test operation.
"
Syringe Pump,Mindray,Benefusion SP3,Device not powering ON.,"Upon inspection, it was found that the DC converter circuit board had a damaged IC , which led to battery depletion. As a result, the device was not charging or turning on.
