Equipment Description,Manufacturer,Model,Problem ,Work Done 
The faulty circuit board was replaced using a board from another non-functional syringe pump (with a different issue). After replacement, the syringe pump powered on successfully. Calibration was performed to ensure proper functionality. Device restored to full working condition."
ECG Machine,Philips,PageWriter TC20,"Artifacts appearing in ECG waveform.
","A diagnostic evaluation was conducted to investigate the presence of waveform artifacts. An initial lead shortage test was performed, which revealed no issues or discontinuities in the lead wires. It was observed that a significant amount of dried and excess conduction gel had accumulated on the suction and limb electrodes. This residue was interfering with proper signal conduction, resulting in the artifacts seen on the ECG output. All electrodes and leads were thoroughly cleaned to remove the conduction gel buildup. To verify signal integrity, the ECG cable was subsequently tested in water, and no artifacts were observed during this testing.

"
Ventilator,Hamilton,C1,Ventilator not charging.,"The ventilator was initially reported to have a charging issue. Upon inspection, it was found that a disconnected wire in the power plug was preventing proper charging. This connection was restored, and the power supply to the ventilator resumed. However, despite extended charging, the ventilator continued to display a low battery alarm, eventually escalating to a depleted battery alarm. This indicated that the internal battery had deteriorated to the point where it could no longer hold a charge. The battery was confirmed to be fully depleted and was subsequently replaced with a new, compatible unit. After the battery replacement, the ventilator underwent comprehensive performance testing. Functional verification was conducted using a VT900A Gas Flow Analyzer. Parameters including tidal volume, PEEP, and FiO₂ were compared between the ventilator's set values and the actual readings captured by the analyzer. The ventilator successfully delivered the set tidal volume and matched the expected performance across all parameters, confirming its operational integrity. The ventilator is now fully operational and accurately delivering the configured ventilator parameters.
"
Gauze Cutter,Cupid 110,,"Gauze was not being cut properly.
",The issue was traced to a dull blade. We replaced the old blade with a new one and lubricated the necessary mechanical components to ensure smooth operation. The machine was then tested and confirmed to be functioning properly
Ventilator,Hamilton,C1,Routine maintenance and performance verification.,"A routine service and performance verification were carried out on the Hamilton C1 ventilator. The following checks and calibrations were performed using the manufacturer's service software, such as blower timer check, and alarm system test. Additionally, the flow sensor was calibrated to ensure accurate airflow and volume measurements. Post-calibration, the ventilator’s performance was verified using the VT900A Gas Flow Analyzer. Parameters such as tidal volume and FiO₂ were adjusted on the ventilator and cross-verified with the actual values measured by the analyzer. The measured values from the analyzer closely matched the configured settings on the ventilator, confirming that the device is accurately delivering the prescribed respiratory support."
Ventilator,Hamilton,C1,Routine maintenance and performance verification.,"A routine service and performance verification were carried out on the Hamilton C1 ventilator. The following checks and calibrations were performed using the manufacturer's service software, such as blower timer check, and alarm system test. Additionally, the flow sensor was calibrated to ensure accurate airflow and volume measurements. Post-calibration, the ventilator’s performance was verified using the VT900A Gas Flow Analyzer. Parameters such as tidal volume and FiO₂ were adjusted on the ventilator and cross-verified with the actual values measured by the analyzer. The measured values from the analyzer closely matched the configured settings on the ventilator, confirming that the device is accurately delivering the prescribed respiratory support."
Ventilator,Hamilton,C1,Routine maintenance and performance verification.,"A routine service and performance verification were carried out on the Hamilton C1 ventilator. The following checks and calibrations were performed using the manufacturer's service software, such as blower timer check, and alarm system test. Additionally, the flow sensor was calibrated to ensure accurate airflow and volume measurements. Post-calibration, the ventilator’s performance was verified using the VT900A Gas Flow Analyzer. Parameters such as tidal volume and FiO₂ were adjusted on the ventilator and cross-verified with the actual values measured by the analyzer. The measured values from the analyzer closely matched the configured settings on the ventilator, confirming that the device is accurately delivering the prescribed respiratory support."
Ventilator,Hamilton,C1,Routine maintenance and performance verification.,"A routine service and performance verification were carried out on the Hamilton C1 ventilator. The following checks and calibrations were performed using the manufacturer's service software, such as blower timer check, and alarm system test. Additionally, the flow sensor was calibrated to ensure accurate airflow and volume measurements. Post-calibration, the ventilator’s performance was verified using the VT900A Gas Flow Analyzer. Parameters such as tidal volume and FiO₂ were adjusted on the ventilator and cross-verified with the actual values measured by the analyzer. The measured values from the analyzer closely matched the configured settings on the ventilator, confirming that the device is accurately delivering the prescribed respiratory support."
Syringe Pump,Smiths Medical,Graseby C9,Transmission error.,"The device was displaying a transmission error during operation. To address the issue, all internal cables were disconnected, and the internal syringe plunger mechanism was accessed for inspection. The internal components were carefully disassembled, cleaned, and reassembled to ensure proper alignment and functionality. All connections were re-secured, and the device was reassembled completely. After reassembly, the syringe pump was tested extensively. The transmission error was no longer present, and the device operated normally throughout multiple test cycles."
OT Light,,,OT Light not functioning consistently. ,"An initial inspection was carried out following a report that the OT light was intermittently non-functional. It was observed that the light would turn on only when positioned in specific angles or orientations. The SMPS unit was tested, and its output voltage was found to be within the specified range. However, no voltage was detected on the light head’s internal board. Electrical continuity tests revealed inconsistent connectivity between the live and neutral wires—continuity was present in some positions and absent in others. This pointed to a possible fault in the internal wiring.  

The OT light was partially disassembled for a closer inspection. No visible damage or break in insulation was found in the accessible wiring. Further disassembly, specifically of the balancing arm section, revealed irregular continuity between the live and neutral wires, likely due to a loose or misconnected wire. The faulty wiring within the balancing arm was reconnected properly and thoroughly insulated. Post-repair, there was no longer any unexpected continuity between live and neutral wires. Voltage readings remained stable and within the appropriate range.

The OT light was fully reassembled, and its functionality was tested at various positions and angles. The light remained consistently operational throughout the testing process."
Syringe Pump,Smiths Medical,Graseby C9," Initially reported as a ""system error,"" upon double-checking, the device displayed a ""transmission error"" during operation. Following initial repair attempts, a ""syringe open check the plunger"" error also appeared.
"," Initial Attempt (Transmission Error):
‌The device was displaying a transmission error during operation.All internal cables were disconnected, and the internal syringe plunger mechanism was accessed for inspection.The internal components were carefully disassembled, cleaned, and reassembled to ensure proper alignment and functionality.All connections were re-secured, and the device was reassembled completely.

 Second Attempt (Syringe Open Error):
‌After the initial reassembly, the device displayed a ""syringe open check the plunger"" error.The plunger head was reopened, and every part of the plunger mechanism was again removed and reassembled. 

After the second reassembly, the syringe pump was tested extensively.The transmission error was no longer present, and the ""syringe open check the plunger"" error was also resolved.
‌The device operated normally throughout multiple test cycles, including successful calibration and infusion completion as shown in the provided images."
Ultrasound Therapy,Meditech,, Difficulty in adjusting intensity beyond 0.4.,"Upon inspection, it was observed that the intensity control knobs were functional. Rotating the knobs allowed the intensity to increase, and no fault was initially identified when tested. Further investigation revealed that the issue occurred when there was a mismatch between the frequency setting and the transducer type. When the frequency selector was set to 1 MHz while a 3 MHz transducer was connected, the device restricted the intensity output and did not allow it to increase beyond 0.4, regardless of knob adjustment. When the correct frequency setting (3 MHz) was selected corresponding to the connected transducer, the intensity could be adjusted normally. This behavior indicates a user-related operational error rather than a technical fault in the device. The device was tested extensively in both pulsed and continuous modes, using properly matched frequency and transducer combinations. In all scenarios, the intensity adjusted correctly and functioned within the expected parameters.

"
Syringe Pump,Mindray,Benefusion SP3,"An issue in dose delivery was reported. Specifically, the device displayed a ""syringe empty"" alert before the set volume was fully administered.","The syringe pump was tested, and it was observed that the pump prematurely indicated an ""empty syringe"" despite not completing the set volume. The device was calibrated to verify and correct volume delivery accuracy. A series of comprehensive functional tests were then performed. Post calibration, the syringe pump accurately delivered the complete VTBI without triggering false alarms.

 
"
Syringe Pump,Mindray,Benefusion SP3,"The device was displaying inaccurate remaining volume. When a 50ml syringe was used and the pump was set to deliver 50ml, the pump successfully delivered the entire 50ml from the syringe. However, the pump's display incorrectly indicated a remaining volume, even after the syringe was completely empty. This indicates a calibration discrepancy in the volume sensing mechanism.","o address the inaccurate volume display and ensure correct volume sensing, the syringe pump underwent a calibration procedure. Device restored to proper working condition. The calibration resolved the issue of inaccurate remaining volume display, and the pump is now running smoothly with correct volume readings."
Nebulizer,HANDYNEB ,Classic,Not turning ON.,"Upon visual inspection, we found that a wire was broken. We reconnected the wire. Additionally, the fan was dirty and the compressor required maintenance.
We cleaned the fan and lubricated the compressor. Nebulizer restored to proper working."
Mattress Inflator,,,"The air mattress pump was not operating, and upon investigation, a continuity problem was identified in the power wire. The wire was found to be disconnected, preventing power from reaching the pump's motor.
","The power cable was carefully inspected to locate the point of disconnection.
The faulty section of the wire was repaired to re-establish electrical continuity.
The connection was reinforced to prevent future disconnections."
Nebulizer,HANDYNEB,Classic,Not turning ON.,"Upon visual inspection, we found that a wire was broken. We reconnected the wire. Additionally, the fan was dirty and the compressor required maintenance.
We cleaned the fan and lubricated the compressor."
Nebulizer,HANDYNEB,Classic,"Device was producing excessive noise during operation.
","Upon visual inspection, it was found that the piston was dislocated and getting disconnected from the motor during operation due to a damaged piston lock. This was the cause of the abnormal noise and disturbance. Due to the damaged piston lock and dislocated piston, the nebulizer was discarded and removed from service.
"
BIPAP,Philips,BiPAP Pro Bi-Flex,Loud noise during operation.,"The BiPAP machine was disassembled for inspection and it was observed that significant dust and debris had accumulated within the internal connecting pipes, around the motor assembly, and in the inlet/outlet ports. This buildup was found to be the primary cause of the excessive noise during use, as it interfered with the smooth airflow and mechanical operation of the device.

All affected components were thoroughly cleaned, and after reassembly, the device was powered on and tested for operational performance. The machine functioned normally, and the previously reported loud noise was no longer present."
Patient Monitor,Philips,Efficia CM120,Routine inspection.,"A routine inspection was conducted on the patient monitor.The touchscreen, alarm system, and all control buttons were thoroughly tested. The functionality of all accessories—including ECG cables, SpO₂ probes, temperature probes, and NIBP cuffs—was also verified."
Patient Monitor,Philips,Efficia CM120,Routine Inspection.,"A routine inspection was conducted on the patient monitor.The touchscreen, alarm system, and all control buttons were thoroughly tested. The functionality of all accessories—including ECG cables, SpO₂ probes, temperature probes, and NIBP cuffs—was also verified."
Patient Monitor,Philips,Efficia CM120,Routine inspection.,"A routine inspection was conducted on the patient monitor.The touchscreen, alarm system, and all control buttons were thoroughly tested. The functionality of all accessories—including ECG cables, SpO₂ probes, temperature probes, and NIBP cuffs—was also verified."
Patient Monitor,Philips,Efficia CM120,Routine inspection.,"A routine inspection was conducted on the patient monitor.The touchscreen, alarm system, and all control buttons were thoroughly tested. The functionality of all accessories—including ECG cables, SpO₂ probes, temperature probes, and NIBP cuffs—was also verified."
ECG Machine,Philips,PageWriter TC20,Routine inspection.,"A routine inspection was carried out on the ECG machine. The leads and electrodes were examined for the accumulation of conductive gel, which was subsequently cleaned. The ECG lead functionality was tested for waveform interference in water.

Touchscreen responsiveness, print functionality, and potential lead shortages were assessed. Additionally, the printer roller and thermal print head were cleaned."
ECG Machine,Biocare,iE6,Routine inspection.,"A routine inspection was carried out on the ECG machine. The electrodes and leads were examined for any accumulation of conductive gel, which was subsequently cleaned. The functionality of the ECG leads was verified using waveform interference testing in water. The touchscreen, printing functions, and any potential lead faults were also thoroughly checked. Additionally, the printer roller and thermal print head were cleaned to ensure optimal performance."
Protein Analyzer,AGAPPE,Mispa-i3,Discrepancy between the number of available test cartridges and the number of tests displayed on the system.,"Upon inspection, it was observed that the number of test cartridges did not match the remaining test count shown on the display. Specifically, the system showed fewer remaining tests despite the availability of more cartridges, resulting in the premature disposal and wastage of usable cartridges. The issue was determined to be due to incorrect handling of the test card by the user, which led to a mismatch in cartridge recognition by the system. No hardware or software fault was identified in the analyzer itself.
"
ECG Machine,Philips,PageWrter TC20,Abnormal ECG waveform color – Lead III displayed yellow while others remained green.,"Upon inspection, it was observed that the waveform corresponding to Lead III appeared yellow, in contrast to the standard green waveforms of other leads. This suggested a potential signal quality issue.

The ECG connector was initially found to be not fully inserted. After securely reconnecting it, the issue still persisted. A lead shortage was conducted using the machine’s diagnostic tool. No lead shortages were detected in the ECG cable.   

A visual inspection of the ECG cable and suction electrodes revealed a significant accumulation of conductive gel on both components. This contamination can interfere with signal quality and transmission.

All ECG leads and suction electrodes were thoroughly cleaned to remove the conductive gel residue. The cable functionality was verified using a waveform interference test in water. After cleaning, the ECG waveform for Lead III returned to green, matching the others. Multiple test runs were performed to ensure consistent and accurate ECG waveform display.
"
Central Monitoring System,Philips, Efficia CM120,Patient data from bedside monitors was not displaying on the Central Monitoring System.,"An issue was reported where the CMS failed to display patient data from one side of the bedside monitors in the post-op, indicating a potential disruption in data communication between the monitors and the CMS. The connection hub of the CMS was inspected. It was observed that the green indicator LED, which confirms active and secure transmission cable connection, was not illuminated, suggesting a connectivity issue. A detailed check revealed that the data transmission cable had been accidentally disconnected from the connection hub. 

The disconnected transmission cable was securely reconnected to the appropriate port on the connection hub. Once reconnected, the green indicator LED turned on, confirming successful re-establishment of the communication link. The CMS immediately began receiving and displaying real-time vital parameters from the affected bedside monitors."
Patient Monitor,Schiller,TRUSCOPE Ultra Q7,"The patient monitor was displaying a solid red screen , rendering it unusable for patient monitoring. This indicated a potential display or internal connection issue . ","The patient monitor was powered down and carefully opened to access internal components. Internal connections, likely associated with the display, were identified. The loose cables were then secured, restoring proper functionality. Device restored to proper working condition. Re-seating the internal connections resolved the display anomaly, and the monitor is now showing accurate patient parameters correctly."
Hydro Extractor,Ramsons,,Improper water drainage.,"Upon inspection, it was found that a towel had become lodged in the drain outlet, obstructing the flow of water. Initial attempts to remove the towel manually from the outlet were unsuccessful due to the tight entanglement.

To access and clear the obstruction, the outer casing of the hydro extractor was carefully disassembled. Once removed, the towel was successfully extracted from the drain outlet.

After reassembling the outer casing, the machine was tested for operation. However, the hydro extractor failed to power on. Further investigation revealed that a power supply wire had been disconnected, likely during the casing removal or reassembly process. The disconnected wire was reconnected securely.

Upon restoring the connection, the hydro extractor powered on successfully and was tested for functionality. The machine is now fully functional."
Ultrasound Therapy,Technomed Electronics,Electroson-608,The unit was reported to be non-functional.,"Upon inspection, the following issues were identified: the intensity level could not be adjusted despite rotating the encoder knob and the ultrasound probe insertion port was found to be physically displaced.

Internal inspection revealed that the encoder's pin on the PCB exhibited a discontinuity. A continuity check traced the issue to a cold solder joint on the encoder pin and a disconnected wire from the encoder connector.

The pin was properly resoldered, and the wire securely reconnected. Additionally, the port was realigned and securely fixed in its proper position.

After restoring intensity adjustment, the unit still did not produce ultrasound output. The probe connector and wiring were thoroughly inspected. A discontinuity was detected between the connector and the probe head. The wire was resoldered and securely reconnected. The secure connection was verified through continuity test."
Patient Monitor,Schiller,TRUSCOPE Ultra Q7,No NIBP reading displayed.,"The patient monitor was disassembled for internal inspection. It was observed that the connector linking the NIBP pump assembly to the main control board was disconnected. The connector was securely reattached, and the monitor was powered on for functional testing.

Despite this, the monitor continued to fail in displaying the NIBP reading. To isolate the issue, the BP cuff and the BP connecting cable were replaced using components from a known functional unit. After replacement, the monitor successfully displayed the NIBP reading, indicating that the issue was not with the internal circuitry or pump assembly.

The fault was traced to the defective BP connecting cable, which was confirmed through cross-testing. The monitor’s internal systems, including the pump and electronics, are fully operational.
"
Nebulizer,HANDYNEB,Classic,Not turning ON.,"Upon visual inspection, we found that a wire was broken. We reconnected the wire."
Mammogram,Allengers,Venus,"Improper X-ray exposure on the Bucky assembly, leading to blind spots and incomplete breast imaging.
","The mammogram unit was inspected due to improper X-ray exposure on the Bucky plate, resulting in blind spots and incomplete coverage. Diagnostic checks indicated misalignment in the collimator system. The collimator window was opened, and the internal mirror was found slightly misaligned. The mirror angle was adjusted to realign the light field with the Bucky plate.
Additionally, a disconnected wire was found in the display unit. The wire was securely reconnected, restoring display functionality.
After reassembly, test exposures confirmed proper X-ray coverage and elimination of blind spots. The display remained fully operational during testing.
"
Nebulizer,HANDYNEB,Classic,Not turning ON.,"Upon visual inspection, we found that a wire was broken. We reconnected the wire. Additionally, the fan was dirty and the compressor required maintenance.
We cleaned the fan and lubricated the compressor. Nebulizer restored to proper working."
Mattress Inflator,,,"The air mattress pump was not operating,  
","upon investigation,The wire was found to be disconnected, preventing power from reaching the pump's motor.
The power cable was carefully inspected to locate the point of disconnection.
The faulty section of the wire was repaired to re-establish electrical continuity. Device restored to proper working condition. The continuity problem in the wire has been resolved, and the air mattress pump is now functioning correctly
 "
ECG Machine,Philips,PageWriter TC20,Artifacts appearing in V3 waveform.,"A diagnostic evaluation was conducted to investigate the presence of waveform artifacts. An initial lead shortage test was performed, which revealed no issues or discontinuities in the lead wires. 

It was observed that a significant amount of dried and excess conduction gel had accumulated on the suction and limb electrodes. This residue was interfering with proper signal conduction, resulting in the artifacts seen on the ECG output.

All electrodes and leads were thoroughly cleaned to remove the conduction gel buildup. To verify signal integrity, the ECG cable was subsequently tested in water, and no artifacts were observed during this testing."
C2 Insufflator,,ADVANCE 30 L,The CO₂ insufflator was reported to be non-functional.,"Upon receiving the unit, the CO₂ insufflator was connected to a CO₂ supply for functional assessment. When the output was activated, a gas leakage was observed originating from within the unit.

The device was carefully disassembled to trace the source of the leakage. Inspection revealed a damaged internal pipe, which was causing the gas to escape. The damaged pipe was removed and replaced with a compatible new one.

After reassembly, the insufflator was reconnected to the CO₂ source, and a thorough functionality test was conducted. No further leakage was observed, and the device operated within normal parameters, confirming successful repair."
Patient Monitor,Philips,Efficia CM120,"False V-Tach (Ventricular Tachycardia) readings for ECG parameter.
","The patient monitor was flagged due to displaying anomalous ECG readings, specifically indicating Ventricular Tachycardia (V-Tach) despite the heart rate shown on the display was in the normal range . This discrepancy between the visually stable heart rate and the V-Tach alarm suggested a potential issue with the ECG signal acquisition or processing within the monitor.

To isolate the source of the problem, the ECG probe connected to the affected monitor was replaced with a probe from a known functional patient monitor. Despite the probe exchange, the monitor continued to display the false V-Tach waveforms and readings, confirming that the issue was inherent to the patient monitor itself and not due to a faulty ECG probe. 

he patient monitor was then opened for internal inspection. It was observed that several wires connected to the ECG processing unit appeared to be loose or partially disconnected. These loose connections were identified as the probable cause of the erratic and incorrect ECG waveform interpretation.

All identified loose wires related to the ECG circuitry were securely reconnected. Following the re-establishment of stable connections, the patient monitor was powered on and thoroughly tested. The ECG waveform now displayed accurate ECG parameter as observed, indicating a more stable interpretation of the cardiac rhythm. The heart rate readings also appeared consistent with the observed rhythm, and the false V-Tach alarms ceased.

Conclusion:
The patient monitor is now functional with accurate ECG parameter readings. The issue of false V-Tach indications was caused by loose internal wiring affecting the ECG signal processing. The repair, involving the re-connection of these wires, has resolved the problem, and the monitor is now providing reliable ECG data."
Laser Machine,Quanta System,Litho Evo,Low water level alarm displayed on the system.,"Upon inspection, the laser machine was found to  be displaying a low water level alarm. The internal water level was checked and found to be approximately at 51%. Distilled water was added through the refill port located at rear of the device until the reservoir reached an acceptable level. After refilling, the system powered on and the water level alarm was no longer visible. The machine completed self-diagnostics successfully and was confirmed to be fully functional. "
Syringe Pump,Smiths Medical,Graseby C9,Display not functioning.," During inspection, it was identified that the ribbon cable connecting the display was faulty, leading to the display failure.
The damaged ribbon cable was replaced with a working cable sourced from another non-functional syringe pump (which was out of service due to a different issue).
After the replacement, the display function was successfully restored."
Patient Monitor,Philips,IntelliVue MP20,Non-functional NIBP measurement.,"An issue with the BP cuff, has been resolved. Upon cross-verification with another BP cuff, it was confirmed that the machine is functioning properly. The issue was due to a non-functional BP cuff."
Uroflowmetry,DMS,,Printer not functioning.,"Upon inspection, it was found that the ink ribbon of the built-in impact dot matrix printer had been displaced from its correct position on the print head, which was the primary cause of the printing failure. Additionally, it was reported that the printer was not initiating automatic printing after the completion of the voiding cycle.

The ribbon was carefully repositioned onto the print head, ensuring proper alignment and tension. All electrical connections to the printer module, and flowmeter was reset.

After the reassembly, a functional test was conducted using a simulated voiding session. The printer successfully initiated and completed automatic printing of the uroflowmetry results. The machine is now fully functional."
Infusion Pump,Smiths Medical,Graseby 1200,Displaying occlusion alarm,"The infusion pump was inspected and found to be displaying an occlusion alarm, which was preventing normal operation. Upon further examination, the issue was traced to a bent section of the IV tubing that was obstructing the flow of medication, thereby triggering the occlusion detection system.

The IV tubing was repositioned to remove the obstruction, and the entire infusion path was checked to ensure there were no additional flow restrictions. 

Post-intervention, the occlusion alarm was no longer present, and the infusion process proceeded smoothly. The device is now fully operational and ready for use."
ECG Machine,Mindray,BeneHeart R12,Reported to be non-functional ,"On inspection, there were artifacts in the ECG waveform, which was due to incorrect filter settings. On the configuration of the correct filter settings, the issue was resolved. The machine is now fully functional."
Hot Air Oven,,,Reported to be non-functional.,"Upon inspection, the hot air oven failed to power on despite engaging the main switch. The unit was disassembled, and it was found that a wire connection had come loose. Further testing revealed that the power switch itself was defective. The faulty switch was replaced, and all disconnected wires were securely reconnected. After the reassembly, the oven powered on successfully and was observed to shut off automatically upon reaching the set temperature. The device is now fully functional and operational"
Vibrator,,,Massage head reported to be loose and unstable during operation.,"The device was disassembled for internal evaluation. It was found that the coupling component responsible for securing the massage head to the motor shaft had been displaced from its proper position. Additionally, one of the internal wires was found to be disconnected.

The coupling mechanism was realigned and securely fastened to ensure proper transmission of motor vibrations to the massage head. The disconnected wire was resoldered to restore electrical continuity. After the reassembly, the device was powered on and tested under normal working conditions.

Post-repair verification confirmed that the massage head was firmly secured with no abnormal looseness, and the device was functioning as intended. The handheld massager is now fully operational."
Syringe Pump,Smiths Medical,Graseby C9,Reported to be non-functional; device failed to power on.,"The syringe pump was initially found to be unresponsive even when connected to a power source. The unit was disassembled for internal inspection, during which it was discovered that the ribbon cable connecting the display to the main board had become disconnected.

The ribbon cable was securely reconnected, and the device was powered on. Upon startup, the syringe pump displayed System Error 6, which prevented it from entering normal operational mode. To address this, all internal cable connections were carefully inspected and reset to ensure proper connectivity.

Following this, the syringe pump powered on without displaying any error codes. Final functionality checks confirmed normal operation. The device i"
Patient Monitor,Schiller,TRUSCOPE Ultra Q7,Touchscreen non-functional,"The patient monitor was initially inspected, and it was observed that the touchscreen functionality was intermittent, occasionally responding but often unresponsive. The device was carefully disassembled for further evaluation. Upon inspection, the touchscreen connector cable was tested for continuity and found to be intact. However, it was discovered that the cable responsible for the touchscreen interface was not securely seated in its connector. The cable was then securely reattached.

Following reassembly and powering on the device, the touchscreen functionality was restored and operated consistently during testing. The patient monitor is now fully operational."
Mattress Inflator,,,The air mattress pump was not functioning.,"Upon inspection, it was observed that the power cord connection was broken, resulting in no power supply to the pump. The damaged power cord was removed, and a new power cord was installed to restore electrical connectivity. 
Device restored to proper working condition. The power cord has been successfully replaced, and the air mattress pump is now operating normally."
Mattress Inflator,,,Reported to be non-functional.,"On inspection, it was found that the wire had been disconnected, which interrupted the device’s connection to the power supply. The wire was securely reconnected, after which the device could be turned on and is now functioning properly."
Syringe Pump,Smiths Medical,Graseby C9,Reported to be non-functional; device failed to power on.,"The syringe pump was found to be unresponsive despite being connected to a power source. The device was disassembled for internal inspection, during which it was observed that the ribbon cable connecting the display to the main board had accumulated residue, leading to poor connectivity.

The ribbon cable was thoroughly cleaned and securely reconnected. Upon powering on the device, it displayed a System Error 6, which prevented normal operation. All internal cable connections were then carefully checked and reseated to ensure proper electrical contact.

After completing these steps, the syringe pump powered on successfully without displaying any error codes. Final functionality checks confirmed that the device is operating normally. The syringe pump is now fully functional and ready for clinical use."
ECG Machine,Philips,PageWriter TC20,"Abnormal ECG waveform color – Lead III displayed in yellow, while all other leads appeared in green.
","Upon inspection, it was noted that the ECG waveform for Lead III was rendered in yellow, in contrast to the standard green waveforms for the remaining leads. This discrepancy indicated a potential issue with signal quality or electrode contact.

The ECG connector was found to be incompletely inserted. After ensuring it was securely connected, the issue persisted. A lead integrity test was performed using the system’s diagnostic tool, which confirmed that there were no faults or shortages in the ECG cable.

A detailed visual inspection of the ECG cable and suction electrodes revealed a significant buildup of conductive gel. This residue can compromise signal transmission and lead to waveform anomalies.

All leads and electrodes were thoroughly cleaned to remove the conductive gel. Following cleaning, the waveform color for Lead III normalized to green, matching the other leads.

Multiple test runs were conducted to confirm consistent and accurate ECG signal display."
Patient Monitor,Philips,IntelliVue MP20,Issue with NIBP measurement.,"Upon cross-verification with another BP cuff, it was confirmed that the machine is functioning properly. The issue was due to a non-functional BP cuff."
USG Machine,GE,Versana Premier,"The head circumference (HC) measurement process required repeated button presses during obstetric scanning.
","During an obstetric ultrasound examination, it was reported that the head circumference (HC) measurement process was requiring the user to click measurement buttons twice to complete the procedure. Upon inspection, it was found that the system was operating on incorrect measurement settings. The configuration was reviewed and optimized to streamline the measurement process. After applying the correct settings, the HC measurement could be completed with a single button click as intended. The system is now functioning properly and ready for clinical use."
Patient Monitor,Philips,Efficia CM120,ECG waveform not displayed; SpO₂ malfunction error shown.,"The patient monitor was reported to be non-functional in terms of ECG and SpO₂ monitoring. During inspection, it was observed that the ECG waveform was not being displayed even after replacing the ECG cable, indicating the issue originated from the monitor itself. Additionally, the monitor displayed a “SpO₂ Equip Malfunction” error and failed to show SpO₂ readings.

The device was disassembled for internal inspection, which revealed that the ECG and SpO₂ module connector was bent and not seated properly in its socket—likely due to physical impact. The connector was carefully realigned and restored to its correct position, and the module was securely reconnected.

Following the reassembly, the monitor successfully displayed ECG waveforms, and the SpO₂  readings were restored without errors. The patient monitor is now fully functional."
Electrosurgical Unit,Medichem Electronics,MEDILAP 250 MDD+,No parameter display and inability to adjust intensity in coagulation mode.,"The electrosurgical unit was reported to have a non-functional display and unresponsive output power adjustment in coagulation mode. Upon initial inspection, it was found that the 7-segment display was dislodged from its proper mounting position, and the intensity control buttons had no effect on the output settings.

The unit was disassembled for detailed inspection, revealing that the display connector had become displaced and internal wire connections were loose. These issues likely contributed to the failure of both the display and control interface.

The displaced connector was securely reattached, and the loose wires were properly reconnected. After reassembly, the parameter values were correctly displayed, and the values could be adjusted on pressing the buttons."
Patient Monitor,Schiller,TRUSCOPE Ultra Q7,No data transmission from the bedside patient monitor to the Central Monitoring System (CMS).,"Upon initial inspection, it was observed that the bedside monitor was not transmitting patient data to the Central Monitoring System. The physical network connection was examined, and it was found that one of the pins in the Ethernet cable connector was dislodged, resulting in communication failure. The connector was repaired to restore the pin alignment and ensure a proper physical connection.

Despite repairing the cable, data transmission to the CMS did not resume. Consequently, all related network and device connections were checked and reset, including the monitor’s communication settings and CMS network configurations. After performing a full system reset and reinitializing the connections, data transmission from the bedside monitor to the CMS was successfully restored."
Electrosurgical Unit,Kara Mediclust,Smart 4 Plus,The cautery machine was reported to have no output when using monopolar mode.,"Upon inspection, it was observed that the monopolar mode was not delivering output. The patient plate connection was checked and found to be improperly seated. The patient plate was disconnected and reconnected securely. After re-establishing a proper connection, the monopolar mode output was tested and found to be working correctly.

Status:
Device restored to proper working condition. The output issue in monopolar mode was due to an improper patient plate connection, which has now been resolved. The cautery machine is now functioning normally."
Central Monitoring System,Schiller,TRUSCOPE Ultra Q7,Mismatch in data transmission from bedside patient monitors to the CMS—data was not displayed under the correct bed number.,"It was identified that the device number configured on the bedside patient monitor did not correspond to the assigned number on the Central Monitoring System (CMS). This mismatch caused display discrepancies on the CMS interface.

To resolve the issue, the device number of all individual patient monitors was reconfigured via the maintenance mode settings to match the designated bed number in the CMS network configuration. However, even after correcting the device number, the data still failed to align with the assigned bed on the CMS.

Subsequently, a full system reset of the CMS was performed to reinitialize the communication settings. After the reset, data transmission was restored and accurately displayed under the correct bed number."
ECG Machine,Philips,PageWriter TC20,Artifacts in ECG waveform,"A lead shortage test was performed using the system’s diagnostic tool, which confirmed that there were no faults or shortages in the ECG cable.

A detailed visual inspection of the ECG cable and suction electrodes revealed a significant buildup of conductive gel. This residue compromised signal transmission and led to waveform anomalies.

All leads and electrodes were thoroughly cleaned to remove the conductive gel. Following cleaning, the artifacts were no longer present in the ECG waveform. The machine is now fully functional."
Blood Bank Refrigerator,Remi,BR-50,Refrigerator reported to be non-functional.,"Upon inspection, the display was found to be non-functional, and the door status indicator was glowing red despite the door being properly closed—indicating a failure in door status detection.

Further investigation revealed disconnected wires within the door handle assembly, specifically at the door sensor circuit.

The door assembly was carefully disassembled, and the disconnected wires were traced and securely reconnected. Following this repair, the door status indicator changed to green, confirming proper door closure detection. The display also resumed normal operation.

The internal temperature subsequently stabilized within the acceptable range for safe blood storage."
Blood Bank Refrigerator ,Remi,BR-120,Reported non-functional refrigerator with inactive display and incorrect door status indication.,"Initial assessment revealed a non-responsive display panel and a persistent red door status indicator, suggesting the system was detecting the door as open, despite it being securely closed.

Detailed inspection traced the fault to the door handle assembly, where the wires were found to be disconnected.

The door handle assembly was carefully dismantled, and the disconnected wiring was identified and re-soldered to restore proper connectivity. Once the repair was completed, the indicator light changed to green, confirming accurate door status detection. Simultaneously, the display panel resumed normal function.

The refrigerator is now fully functional."
Nebulizer,Handyneb Classic,,Reported non-functional – device failed to generate mist.,"During the initial evaluation, the nebulizer was found to be powered on, and the motor was operational; however, no mist was being produced. Upon disassembly, it was discovered that the piston had become dislodged from its designated position. 

The piston was realigned and securely reattached to its mounting point. All internal mechanical components, including the piston and motor linkage, were cleaned and lubricated to ensure smooth operation and reduce wear. Additionally, the air filter was found to be heavily soiled, which could have affected airflow efficiency. The filter was thoroughly cleaned to restore optimal air passage.

Following the reassembly, the nebulizer was tested and confirmed to produce a consistent and effective mist output."
X-Ray Machine,Allengers,,"Collimator light not functioning, and magnetic locking failure","Initial inspection revealed that the collimator light was not illuminating when the switch was pressed. The voltage at the collimator switch was measured and found to be within the acceptable range, indicating the switch was operational. This suggested a fault in the collimator lamp itself. A new lamp was installed, which briefly functioned before shutting off again.

Simultaneously, the magnetic locking mechanism was also found to be non-functional. Voltage readings showed irregular fluctuations, pointing toward a fault in the power delivery circuit. Upon further investigation, a blown fuse was discovered, which was then replaced, and the voltage was rechecked — it was now stable and within the required range. After this, both the collimator lamp and the magnetic lock were tested and found to be fully operational."
View Box,,,"View box light was reported to be non-functional.
","An inspection was conducted to determine the root cause of the malfunction. The power switch was tested and confirmed to be operational. Further investigation involved checking the LED driver for both input and output voltages. It was observed that while the driver was receiving the AC input voltage, there was no DC output voltage, indicating a failure in the LED driver.

Upon confirming the fault, the damaged LED driver was replaced with a new unit. Post-replacement, the system was re-tested, and the light functionality was fully restored."
Syringe Pump,Smiths Medical,Graseby C9,Syringe plunger open alarm,"Upon receiving the complaint, the syringe pump was inspected for the reported “syringe plunger open” alarm. The unit was disassembled, and mechanical inspection of the plunger mechanism revealed that the internal gear had been displaced from its proper position, preventing the secure engagement of the syringe plunger.

The gear mechanism was realigned and reassembled carefully to ensure proper movement and locking of the plunger assembly. Once reassembled, the syringe pump was powered on, and functional tests were conducted. The alarm no longer appeared, confirming that the issue had been resolved.

The syringe pump is now fully functional."
Syringe Pump,Smiths Medical,Graseby C9,Reported to be non-functional; device failed to power on.,"The syringe pump was found to be unresponsive despite being connected to a power source. The device was disassembled for internal inspection, during which it was observed that the ribbon cable connecting the display to the main board had accumulated residue, leading to poor connectivity.

The ribbon cable was thoroughly cleaned and securely reconnected. Upon powering on the device, it displayed a System Error 6, which prevented normal operation. All internal cable connections were then carefully checked and reseated to ensure proper electrical contact.

After completing these steps, the syringe pump powered on successfully without displaying any error codes. Final functionality checks confirmed that the device is operating normally. The syringe pump is now fully functional and ready for clinical use."
Spirometer,,,Baseline setting failed — pulmonary function test could not be initiated.,"A detailed inspection was carried out following a failure in the baseline setting, which is a prerequisite for conducting pulmonary function tests. Initially, the spirette mouthpiece was properly blocked as per the instructions, but the baseline setting continued to fail.

