Equipment Description,Manufacturer,Model,Problem ,Work Done 
All cable connections, software settings, and hardware interface points were thoroughly examined and confirmed to be intact. However, further investigation revealed that the spirette connector was significantly worn out, leading to an unreliable interface with the spirometer. This poor contact resulted in leakage and repeated baseline failures.

To resolve the issue, the worn-out spirette was replaced with a new, fully functional unit. Following the replacement, the baseline setting was successfully completed, and the system proceeded to perform pulmonary function tests without any further errors"
Syringe Pump,Smiths Medical,Graseby C9,Constant alarm with no display,"The syringe pump was found to be continuously alarming, and the display remained non-functional. Upon disassembly, it was observed that the ribbon cable connecting the main control board to the display module had become detached.

The ribbon cable was carefully reconnected to its designated slot, ensuring firm and secure contact. After the reassembly, the device was powered on and tested for all essential operational parameters.

Post-repair testing confirmed that both the audible alarm ceased and the display function was restored, with no recurrence of the issue."
Syringe Pump,Smiths Medical,Graseby C9,Syringe plunger open alarm,"Upon receiving the complaint, the syringe pump was inspected for the reported “syringe plunger open” alarm. The unit was disassembled, and mechanical inspection of the plunger mechanism revealed that the internal gear had been displaced from its proper position, preventing the secure engagement of the syringe plunger.

The gear mechanism was realigned and reassembled carefully to ensure proper movement and locking of the plunger assembly. Once reassembled, the syringe pump was powered on, and functional tests were conducted. The alarm no longer appeared, confirming that the issue had been resolved.

The syringe pump is now fully functional."
Syringe Pump,Smiths Medical,Graseby C9,Auto-off.,"The battery voltage was low, which was causing the unexpected shutdown. The battery was fully charged and the device powered on. During functional testing, a transmission error was encountered. To address this, a reset was performed."
Nebulizer,Optima Care,,Tube connector was broken.,"The tube connector outlet was repaired. Additionally, internal components were inspected, and dust accumulation was observed. The piston and other mechanical parts were thoroughly cleaned and lubricated to ensure smooth operation."
Patient Monitor,Schiller,TRUSCOPE Ultra Q7,Touchscreen non-functional.,"The patient monitor was initially inspected, and it was observed that the touchscreen was intermittently responsive, sometimes reacting to touch inputs but often unresponsive. The device was carefully disassembled for internal inspection. It was found that the internal connection of the touchscreen cable was loose. The touchscreen connector was securely reconnected.

After reassembly and powering on the device, the touchscreen responded properly to all inputs. The touchscreen functionality was fully restored, and the monitor is now operating normally."
Patient Monitor,Schiller,TRUSCOPE Ultra Q7,Touchscreen non-functional,"The patient monitor was initially inspected, and it was observed that the touchscreen functionality was intermittent, occasionally responding but often unresponsive. The device was carefully disassembled for further evaluation. Upon inspection, the touchscreen connector cable was tested for continuity and found to be intact. However, it was discovered that the cable responsible for the touchscreen interface was not securely seated in its connector. The cable was then securely reattached.

Following reassembly and powering on the device, the touchscreen functionality was restored and operated consistently during testing. The patient monitor is now fully operational."
ECG Machine,Philips,PageWriter TC20,Flat aVL waveform observed during ECG acquisition.,"Initial inspection involved verifying the machine's settings and configuration, which were found to be correct. A visual check revealed a significant accumulation of conductive gel around the electrodes. The gel build-up was thoroughly cleaned, but the issue persisted during a functionality check.

Further investigation revealed that the ECG lead connector at the machine end was loose. The connector was secured properly. To isolate the problem, the ECG cable was cross-verified with a known working system, confirming that the cable itself was faulty.

The defective ECG cable was replaced with a new, functional cable. Subsequent testing confirmed that the aVL waveform appeared correctly and all ECG leads were functioning as expected.

The ECG machine is now fully functional."
Syringe Pump,Smiths Medical,Graseby C9,Transmission error displayed during operation.,"During the initial inspection, it was observed that the chasis of the device had been damaged, likely due to mishandling. The damaged section was carefully realigned and securely glued to restore structural integrity.

Further diagnosis of the ""transmission error"" indicated a malfunction in the syringe plunger mechanism. Upon disassembly, it was found that the internal gear mechanism responsible for the movement of the syringe plunger had been displaced from its proper position. The gear was correctly repositioned, and all connections were reset.

After reassembling the unit, comprehensive functionality testing was performed. The transmission error was no longer present, and the syringe pump operated normally through multiple test cycles.

The syringe pump is now fully functional."
Nebulizer,Handyneb,Classic,Ineffective mist production,"Upon inspection, the nebulizer was found to be producing inadequate mist. The device was disassembled for further investigation. It was observed that the piston mechanism had become displaced, which was likely the primary cause of reduced mist generation. The piston was realigned and securely fastened to ensure proper operation.

The internal components, including the motor and fan assembly, were thoroughly cleaned and lubricated. The air filter, which was partially clogged with dust, was also cleaned to ensure unobstructed airflow.

Following reassembly, the nebulizer was tested under normal operating conditions. The unit successfully produced a consistent and adequate mist, confirming that the issue had been resolved."
Nebulizer,Niscomed,,Ineffective mist production.,"The nebulizer was reported to be producing insufficient mist. Initial functional testing confirmed reduced output. The device was disassembled for detailed inspection.

Upon examination, a significant accumulation of dust and debris was found within the motor housing and compressor chamber, which was likely causing airflow restriction and decreased compressor efficiency. The piston mechanism was also checked for alignment and functionality.

All internal components, including the motor, compressor, and fan assembly, were thoroughly cleaned. Moving parts were lubricated to reduce friction and restore optimal mechanical performance. The air filter, which was partially blocked with dust, was cleaned to improve airflow.

The nebulizer produced mist effectively and is fully functional."
OT Bed,,,Installation,"A new OT bed was successfully assembled and installed in the Emergency OT. All essential accessories, including the armrests, leg stirrups, and side rails, were securely attached and adjusted for optimal positioning. The mechanical and hydraulic functions of the bed were tested to ensure smooth operation and stability. The bed is now ready for clinical use."
X-Ray Machine,Allengers,,Collimator light not turning on and magnetic locking system failure.,"Upon inspection, it was found that one of the internal fuses of the generator had blown. A detailed assessment revealed that the cable supplying power to the magnetic locking mechanism had become disconnected from its connector. This disconnection resulted in a short circuit, which ultimately caused the fuse to blow.

The disconnected cable was carefully examined for damage, and continuity testing was performed to verify the integrity of the wiring leading to the magnetic lock supply. The power supply voltage at the connector was also measured to ensure proper output.

After that, the wires were securely reconnected to their respective positions within the connector. The blown fuse was replaced with a new one of the appropriate rating.

Following reassembly, the X-ray machine was powered on. The collimator light illuminated successfully, and the magnetic locking system functioned as expected."
Patient Monitor,Philips,IntelliVue MP20,No NIBP reading displayed.,"The patient monitor was inspected to identify the cause of the missing NIBP readings. Initial checks indicated that the monitor itself was functioning correctly. Further examination revealed an air leakage in the blood pressure cuff, which was preventing proper inflation and pressure buildup—leading to a failure in obtaining NIBP measurements.

The faulty cuff was removed and replaced with a new, compatible NIBP cuff. After replacement, the monitor was tested, and accurate blood pressure readings were successfully obtained and displayed."
Patient Monitor,Schiller,TRUSCOPE Ultra Q7,IBP waveform not displayed on the monitor,"The monitor was inspected following a report of missing IBP waveform display. A physical check confirmed that the IBP module and cable were properly connected and functional. Further investigation revealed that the issue was due to incorrect configuration settings within the monitor's IBP channel.

The IBP settings were reviewed and reconfigured according to standard operational parameters. Once the correct settings were applied, the IBP waveform was immediately visible and functioning as expected on the display."
Syringe Pump,Smiths Medical,Graseby C9,Syringe plunger open alarm,"Upon receiving the complaint, the syringe pump was inspected for the reported “syringe plunger open” alarm. The unit was disassembled, and mechanical inspection of the plunger mechanism revealed that the internal gear had been displaced from its proper position, preventing the secure engagement of the syringe plunger.

The gear mechanism was realigned and reassembled carefully to ensure proper movement and locking of the plunger assembly. Once reassembled, the syringe pump was powered on, and functional tests were conducted. The alarm no longer appeared, confirming that the issue had been resolved.

The syringe pump is now fully functional."
Nebulizer,Niscomed,,Ineffective mist production,"The nebulizer was reported to be producing insufficient mist. Initial functional testing confirmed reduced output. The device was disassembled for detailed inspection.

Upon examination, a significant accumulation of dust and debris was found within the motor housing and compressor chamber, which was likely causing airflow restriction and decreased compressor efficiency. The piston mechanism was also checked for alignment and functionality.

All internal components, including the motor, compressor, and fan assembly, were thoroughly cleaned. Moving parts were lubricated to reduce friction and restore optimal mechanical performance. The air filter, which was partially blocked with dust, was cleaned to improve airflow.

The nebulizer produced mist effectively and is fully functional."
Infusion Pump,Mindray,BeneFusion VP3,Damaged chassis preventing proper clamp fixation.,"Upon initial inspection, it was found that the chassis of the infusion pump had been damaged, likely due to mishandling. As a result, the rear mounting clamp, which is used to secure the pump to an IV stand, could not be properly attached, rendering the device unstable during use.

To address the issue, a metal reinforcement plate of suitable thickness was securely mounted to the rear side of the chassis using screws. This structural reinforcement restored the mechanical integrity of the pump housing, allowing the clamp to be firmly reattached. Once the clamp was secured, the infusion pump was successfully mounted on the IV stand without any instability.

Following the repair, the infusion pump was calibrated, and its operational parameters—including flow rate and volume settings—were tested for accuracy and consistency. All functions were verified to be working correctly."
Syringe Pump,Advanced,SP-200,Syringe clamp stuck.,"Upon inspection, it was found that the syringe clamp mechanism was jammed, preventing proper fixation of the syringe. The device was carefully disassembled to investigate the cause of the obstruction. It was observed that the internal spring of the clamp assembly had become rusted, and residue buildup around the surrounding components had caused the parts to seize.

The affected components, including the spring and clamp housing, were thoroughly cleaned to remove rust and residue. Lubrication was applied where necessary to ensure smooth mechanical movement. The syringe clamp was then realigned and reinstalled.

Following the reassembly, the clamp functioned normally and could be easily pulled out to secure a syringe. The syringe pump was calibrated and tested and was found to be functioning properly."
Patient Monitor,Schiller,TRUSCOPE Ultra Q7,ECG and SpO₂ readings are not displayed on the monitor.,"The patient monitor was thoroughly inspected to diagnose the absence of ECG and SpO₂ readings. It was observed that the ECG lead configuration setting on the monitor was incorrect, preventing proper signal acquisition. The ECG settings were reconfigured to the appropriate lead mode.

To verify the functionality of the ECG cable, a simulation test was performed using waveform interference in water, which confirmed that the cable was fully functional.

In addition, it was found that the SpO₂ probe connector was not securely attached to the monitor. Once the probe was properly connected, the monitor successfully displayed SpO₂ readings."
Syringe Pump,Smiths Medical,Graseby C9,Automatic shut down.,"Upon receiving the complaint regarding the syringe pump auto shutting off, the unit was inspected. Initial assessment showed that the battery voltage was low, which was causing the unexpected shutdown. The battery was charged fully, and the device was powered on for testing.

During functional testing, a ""transmission error"" was displayed.To resolve this, the plunger mechanism was inspected and assembled properly. 

After the reassembly, the device was tested again. The transmission error no longer appeared, and the syringe pump operated normally.

The syringe pump is now fully functional."
Ultrasound Therapy,,,No output at the transducer end.,"The ultrasound therapy unit was inspected following a complaint of no output from the transducer. The ultrasound probe was carefully disassembled, and continuity testing was performed across both ends of the internal wiring. The test revealed a discontinuity in one of the internal wires, which was the root cause of the issue.

The damaged section of the wire was identified, and a secure reconnection was carried out to restore continuity. After the repair, the probe was reassembled and reconnected to the main unit. Functional testing was then performed, and the transducer was observed to be delivering ultrasound output correctly, confirming successful restoration of functionality"
View Box,,, Not powering on,"The input and output voltages of LED driver were measured and confirmed to be within normal operating range indicating that the LED driver was functioning properly. The connector was not securely attached due to cold solder joint which was re-soldered to ensure secure connection. After reconnecting the wires, the system powered on. The view box illuminated properly confirming that the issue has been resolved."
Ultrasound Therapy,,,No output at the transducer end.,"The ultrasound therapy unit was inspected following a complaint of no output from the transducer. The ultrasound probe was carefully disassembled, and continuity testing was performed across both ends of the internal wiring. The test revealed a discontinuity in one of the internal wires, which was the root cause of the issue.

The damaged section of the wire was identified, and a secure reconnection was carried out to restore continuity. After the repair, the probe was reassembled and reconnected to the main unit. Functional testing was then performed, and the transducer was observed to be delivering ultrasound output correctly, confirming successful restoration of functionality"
Syringe Pump,Smiths Medical,Graseby C9,Automatic shut down.,"The battery voltage was checked and found to be significantly depleted, which likely contributed to intermittent operation. The battery was fully charged and during testing, the syringe pump triggered an occlusion alarm, with no movement of syringe plunger mechanism, A detailed inspection revealed misalignment in the gear mechanism. The gear was realigned to ensure smooth motion. After reassembly, the syringe pump functioned normally."
Syringe Pump,Smiths Medical,Graseby C9,Transmission error,"The transmission error indicated a problem with the syringe plunger mechanism. Upon disassembly, it was found that internal gear mechanism responsible for thr movement of syringe plunger had been displaced from its proper position. The gear was repositioned, and all connections were reset. After reassembly, the unit was tested and the error problem was resolved."
Syringe Pump ,Smiths Medical ,Graseby C9,Automatic shutdown ,"Ipon receiving the complaint regarding the syringe pump auto shutting off, the unit was inspected. Initial assessment showed that the battery voltage was low, which was causing the unexpected shutdown. The battery was charged fully, and the device was powered on for testing.

The syringe pump was tested and was found to be fully operational."
Syringe Pump,Smiths Medical,Graseby C9,Automatic on and off and Occlusion alarm.,"Upon initial inspection, the syringe pump was found to be automatically powering on and off. The battery voltage was checked and found to be significantly depleted, which likely contributed to the intermittent operation. The battery was charged fully, and the device was retested.

During testing, the syringe pump triggered an occlusion alarm, and there was no movement observed in the syringe plunger mechanism. A detailed inspection of the plunger drive system revealed a misalignment in the gear mechanism. The gear was realigned and secured to ensure smooth motion.

Additionally, all internal electrical connections were checked and reset. After reassembly, the syringe pump underwent a full functional test, including plunger movement, alarm response, and consistent power stability."
Patient Monitor,Philips,Efficia CM120,Functionality check,"A comprehensive functionality check was conducted on the patient monitor, including its key accessories: ECG cable, SpO2 sensor cable, and NIBP (Non-Invasive Blood Pressure) cuff and cable. All components were tested for operational integrity and accuracy. The patient monitor and all associated accessories are fully functional. The unit is ready for clinical use in the emergency department."
Patient Monitor,Philips,Efficia CM120,Functionality check ,"A comprehensive functionality check was conducted on the patient monitor including its key accessories: ECG cable, SpO2 sensor cable, and NIBP (Non-Invasive Blood Pressure) cuff and cable. All components were tested for operational integrity and accuracy. The patient monitor and all associated accessories are fully functional. The unit is ready for clinical use in the emergency department."
Patient Monitor,Philips,Efficia CM120,Functionality check.,"A comprehensive functionality check was conducted on the patient monitor including its key accessories: ECG cable, SpO2 sensor cable, and NIBP (Non-Invasive Blood Pressure) cuff and cable. All components were tested for operational integrity and accuracy. The patient monitor and all associated accessories are fully functional. The unit is ready for clinical use in the emergency department."
X-Ray Machine,Allengers,,Collimator light not turning on.,"Upon receiving the complaint, the collimator section of the X-ray machine was carefully disassembled for inspection. Voltage measurements were taken at the collimator light terminals and were found to be below the required operational range. Further investigation revealed that the switch responsible for powering the collimator light was non-functional, which was identified as the root cause of the issue.

The faulty switch was removed and replaced with a new one. After replacement, the voltage was measured again and found to be within the acceptable operating range. The collimator light was then tested for functionality, and it illuminated properly, confirming that the issue had been successfully resolved. The machine is now operating normally."
Syringe Pump,Smiths Medical,Graseby C9 ,Transmission error.,"The syringe pump was inspected after a report of intermittent automatic shutdown during operation. Initial checks revealed that the internal battery was fully depleted, causing the device to power off unexpectedly when not connected to an AC supply. 

After charging the syringe pump, and it displayed transmission error during functionality testing.
Further diagnosis of the ""transmission error"" indicated a malfunction in the syringe plunger mechanism. Upon disassembly, it was found that the internal gear mechanism responsible for the movement of the syringe plunger had been displaced from its proper position. The gear was correctly repositioned, and all connections were reset.

After reassembling the unit, comprehensive functionality testing was performed. The transmission error was no longer present, and the syringe pump operated normally through multiple test cycles.

The syringe pump is now fully functional."
Syringe Pump,Smiths Medical,Graseby C9,Constant alarm and no display.,"The syringe pump was inspected following a report of a continuous alarm sound with no display activity, and the device could not be turned off via the control panel. Upon internal inspection, it was found that the ribbon cable connecting the main control board to the display module had become disconnected from its connector. This disconnection interrupted the display communication and triggered a persistent alarm condition. The ribbon cable was properly reinserted and secured in the connector. After reassembly, the device powered on normally without alarm, and full functional testing—including display operation. The syringe pump is now fully functional."
Patient Monitor,Schiller,TRUSCOPE Ultra Q7,No ECG waveform being displayed on the monitor.,"The patient monitor was inspected following a report of no ECG waveform being displayed. The ECG cable set was tested for functionality using a simulated waveform interference method in water, and all leads were confirmed to be in proper working condition. Further investigation revealed that the ECG lead configuration in the monitor’s settings was incorrectly selected, preventing waveform acquisition and display. The settings were reconfigured to the correct lead mode. Following reconfiguration, the ECG waveform was displayed accurately and consistently. The monitor underwent additional performance checks and was confirmed to be fully functional."
ECG Machine,ECGMAC,EM-301,Device not turning on.,"The device was inspected following a report that it could not be powered on even when connected to the AC power supply. The charging status indicator (green LED) and AC power connection indicator were both found to be non-functional. Upon internal inspection, it was discovered that one of the main fuses in the power input section was missing, which interrupted the electrical circuit and prevented the device from powering 
on or charging. A compatible fuse was installed, after which the device successfully powered on and the charging indicators illuminated as expected. The ECG machine underwent functional and safety checks and was confirmed to be fully operational."
Infusion Pump,Smiths Medical,Graseby 1200,Air-in-line alarm reported.,"It was reported that the infusion pump was repeatedly displaying an air-in-line alarm despite the line being purged. Upon inspection, the device was functionally tested under normal operating conditions. During the test, no air-in-line alarm was triggered once the line was properly purged. Additional comprehensive performance checks were carried out. The infusion pump is now fully functional."
ECG Machine,Philips,PageWriter TC20,Artifacts in ECG waveform.,"The lead shortage test was performed using the system’s diagnostic tool, which confirmed that there were no faults or shortages in the ECG cable.

A detailed visual inspection of the ECG cable and suction electrodes revealed a significant buildup of conductive gel. This residue compromised signal transmission and led to waveform anomalies.

All leads and electrodes were thoroughly cleaned to remove the conductive gel. Following cleaning, the artifacts were no longer present in the ECG waveform. The machine is now fully functional."
Vibrator,,,Reported to be non-functional.,"Upon inspection, it was found that the device failed to power on. The unit was disassembled, and voltage measurements confirmed that the device was receiving proper supply voltage. However, the motor did not operate. Further inspection revealed that the potentiometer, which controls the motor speed, had a cold solder joint. This poor solder connection was preventing proper electrical contact, thereby causing the malfunction.

The potentiometer was carefully  
re-soldered to ensure a secure connection. After the reassembly, the device was powered on and tested. The motor operated normally, and the speed could be smoothly adjusted using the rotating control knob. The hand massager was restored to full working condition."
Vibrator,,,Reported as non-functional.,"The device was tested and found that although the motor was operational, the massager head failed to vibrate. The unit was disassembled for inspection, which revealed that the coupling mechanism connecting the motor to the massager head had become detached. This disconnection prevented the transfer of motion from the motor to the massager head.

The coupling was securely reattached to the motor shaft, ensuring a firm connection. After reassembly, the device was tested and found to be fully functional, with the massager head vibrating as intended."
Vibrator,,,Reported to be non-functional.,"Initial testing revealed that while the motor was running, the massager head failed to vibrate. The device was disassembled for inspection, and it was found that the coupling mechanism connecting the motor to the massager head had become detached, preventing the transfer of motion. This detachment was identified as the primary cause of the malfunction.

The coupling was securely reconnected to the motor shaft, and the massager head was reattached. Additionally, the massager head assembly was found to be loosely connected, which could have contributed to the issue. This was tightened to ensure stability during operation.

After the reassembly, the device was tested and confirmed to be fully functional."
ECG Machine,Philips,PageWriter TC20,Printing issue,"Upon inspection, it was found that the ECG paper had been incorrectly loaded into the printer mechanism. The paper was reloaded in the correct orientation and the thermal print head was cleaned to remove dust and residue that could affect print clarity. After reassembly and loading, a test print was performed, which confirmed that the printing function had been fully restored, producing clear and accurate ECG traces."
Tissue Embedding and Cooling System,KD-BM & BL,,Installation,"The Tissue Embedding and Cooling System was successfully installed in the laboratory. All operational parameters, including temperature settings, embedding station functions, and cooling plate controls, were inspected. Necessary settings were adjusted, and instructions were provided to the staff regarding proper usage of the device."
Patient Monitor,Schiller,TRUSCOPE Ultra Q7,ECG waveform not displayed on the monitor.,"The patient monitor was thoroughly inspected. Initial checks revealed that the ECG lead configuration setting on the monitor was set incorrectly. The settings were reconfigured to the correct parameters; however, the ECG waveform still failed to display.

To assess the integrity of the ECG cable, a functionality test was carried out through waveform interference in water. The test results confirmed that the ECG cable was defective and not transmitting signals.

The faulty ECG cable was replaced with a new, compatible cable. After replacement, the patient monitor successfully displayed the ECG waveform, confirming signal transmission and proper monitoring function.

Status: The patient monitor is now fully operational."
Defibrillator,Philips,Efficia DFM100,Functionality check.,"The ECG cable was tested and confirmed to be in proper working condition. A comprehensive routine system check was then performed, covering charging, discharging, display, controls, and self-test functions.

The defibrillator successfully passed all diagnostic checks."
Patient Monitor,Schiller,TRUSCOPE Ultra Q7,No NIBP reading displayed on the monitor.,"The patient monitor was inspected and tested to determine the cause of the missing NIBP readings. An air leakage at the interface between the NIBP cable and the cuff was found, which prevented proper inflation and pressure measurement.

The connection between the cable and cuff was inspected and securely reattached. Following reconnection, the NIBP function was retested, and the monitor consistently displayed accurate blood pressure readings without interruption.

Status: The patient monitor is now fully functional."
Patient Bed,,,Remote control unresponsive.,"Upon inspection, it was found that the power cable was delivering the required AC input voltage. However, there was no DC output from the power board, indicating an internal fault. Voltage measurements across the board revealed that the superfast recovery rectifier diode was cold soldered, which likely disrupted the power conversion process. The cold solder joint was properly resoldered to restore electrical continuity.

Additionally, a connector on the power board was found to be loosely attached, as confirmed through continuity testing. This connector was also resoldered to ensure a secure and reliable connection.

After completing the soldering work, the power board was reconnected to the power supply. It then successfully produced the required DC output voltage. Following this, the bed’s remote control was tested and found to be fully responsive, enabling all intended patient bed movements."
Patient Monitor,Philips,Efficia CM120,No NIBP reading displayed on the monitor.,"The patient monitor was inspected and tested to determine the cause of the missing NIBP readings. An air leakage at the interface between the NIBP cable and the cuff was found, which prevented proper inflation and pressure measurement.

The connection between the cable and cuff was inspected and securely reattached. Following reconnection, the NIBP function was retested, and the monitor consistently displayed accurate blood pressure readings without interruption.

Status: The patient monitor is now fully functional."
Syringe Pump,Smiths Medical,Graseby C9,Automatic off.,"The syringe pump was inspected after a report of intermittent automatic shutdown during operation. Initial checks revealed that the internal battery was fully depleted, causing the device to power off unexpectedly when not connected to an AC supply. 

After charging the syringe pump, its functionality was tested and confirmed to be fully operational."
Autoclave,,,Difficulty in opening and closing the autoclave door,"Upon inspection of the autoclave door mechanism, it was identified that both screws securing the door hinge were loose, which contributed to the difficulty in opening and closing the door. Further examination revealed that one of the screws had suffered thread damage, rendering it unable to securely fasten the hinge.

To resolve the issue, the damaged screw was replaced with a new one that was appropriately sized. The new screw was installed into the door hinge, ensuring that the door alignment was properly maintained. Both screws were then securely tightened to restore full functionality to the door mechanism.

After the reassembly, the autoclave door was tested for proper operation. The staff confirmed that the door now opens and closes with ease, and the locking mechanism functions smoothly without resistance."
Blood Bank Refrigerator,REMI,BR-120 Ultra,"The refrigerator was reported as non-functional. The display panel showed persistent “Door Open” and “High Temperature” alarms, despite the door being securely closed","An initial diagnostic assessment confirmed that the unit was unable to correctly detect the door status. The display continuously indicated a “Door Open” alarm, and the internal temperature was rising due to the system’s failure to activate cooling under a perceived open-door condition.

A detailed inspection was carried out, focusing on the door handle assembly, which incorporates the door sensor wiring.The door handle assembly was dismantled to access the internal wiring. It was found that the sensor wires responsible for communicating door status to the control system were disconnected.
The disconnected wires were re-soldered and insulated properly to restore electrical continuity.

The door status indicator light changed from inactive to green, confirming accurate detection of the door being closed.

The display panel cleared the “Door Open” and “High Temperature” alarms.

The refrigerator began operating normally, and the internal temperature returned to and maintained the required setpoint for safe blood storage."
Syringe Pump,Smiths Medical,Graseby C9,Automatic off and transmission error.,"Upon receiving the complaint regarding the syringe pump auto shutting off, the unit was inspected. Initial assessment showed that the battery voltage was low, which was causing the unexpected shutdown. The battery was charged fully, and the device was powered on for testing.

During functional testing, a ""transmission error"" was displayed.To resolve this, the plunger mechanism was inspected and assembled properly. 

After the reassembly, the device was tested again. The transmission error no longer appeared, and the syringe pump operated normally.

The syringe pump is now fully functional."
Bubble CPAP,,AD-IA,Functionality check.,"The nursing staff had reported issue with the maintenance of SpO2 in patients when using bubble CPAP. The functionality of the bubble CPAP was tested using oxygen analyzer. The FiO2% was adjusted on the bubble CPAP and the value of the FiO2% was checked on the oxygen analyzer. The discrepancy between the set and measured values was small. So, the bubble CPAP is functioning optimally and is delivering the set FiO2%."
Bubble CPAP,,AD-IA,Functionality check.,"The nursing staff had reported issue with the maintenance of SpO2 in patients when using bubble CPAP. The functionality of the bubble CPAP was tested using oxygen analyzer. The FiO2% was adjusted on the bubble CPAP and the value of the FiO2% was checked on the oxygen analyzer. The discrepancy between the set and measured values was small. So, the bubble CPAP is functioning optimally and is delivering the set FiO2%."
Bubble CPAP,,AD-IA,Functionality check,"The nursing staff had reported issue with the maintenance of SpO2 in patients when using bubble CPAP. The functionality of the bubble CPAP was tested using oxygen analyzer. The FiO2% was adjusted on the bubble CPAP and the value of the FiO2% was checked on the oxygen analyzer. The discrepancy between the set and measured values was small. So, the bubble CPAP is functioning optimally and is delivering the set FiO2%."
Sphygmomanometer,,,Reported to be non-functional.,The issue was due to the stuck air release valve. The leakage was observed from the air release valve as it could not be rotated. The air release valve was loosened after which the issue was resolved.
Sphygmomanometer,,,Reported to be non-functional,"The pressure gauge was found to be misaligned, with the needle not returning to the zero mark.The gauge was carefully realigned to ensure accurate baseline readings. Pressure gauge successfully adjusted. The sphygmomanometer is now functioning correctly and providing accurate readings."
Patient Bed,,,Reported to be non-functional ,"Upon inspection, it was observed that some buttons on the remote control were unresponsive despite receiving power. Further investigation revealed that the issue stemmed from loose connection to the power board, which prevented the relay from being triggered. The cables were securely reconnected to the power board, restoring functionality to the remote control. All the buttons were responsive."
Patient Monitor,Schiller,TRUSCOPE Ultra Q7,ECG waveform was not displayed on the monitor.,"The patient monitor was thoroughly inspected. Initial checks revealed that the ECG lead configuration setting on the monitor was set incorrectly. After reconfiguration of the correct setting, the integrity of the ECG cable was tested.

A functionality test was carried out through waveform interference in water. The test results confirmed that the ECG cable was functional and was transmitting signals.
"
ECG Machine,Philips,PageWriter TC20,Artifacts in ECG waveform.,"A lead shortage test was performed using the system’s diagnostic tool, which confirmed that there were no faults or shortages in the ECG cable.

A detailed visual inspection of the ECG cable and suction electrodes revealed a significant buildup of conductive gel. This residue compromised signal transmission and led to waveform anomalies.

All leads and electrodes were thoroughly cleaned to remove the conductive gel. Following cleaning, the artifacts were no longer present in the ECG waveform. The machine is now fully functional."
Central Monitoring System,Schiller,TRUSCOPE Ultra Q7,System non-functional,"The Central Monitoring System was reported to be unresponsive, preventing the entry of new patient information. The system appeared to be experiencing a hang/freezing issue, which disrupted normal operation.

A detailed inspection was carried out, during which the communication cables were checked and reset. Subsequently, a full system reset was performed. Following these corrective actions, the system became responsive and allowed for successful entry of new patient information."
X-Ray Machine,Allengers,,Collimator light non-functional,"Upon inspection of the X-ray machine, it was observed that the collimator light was not functioning, despite the bulb being in good working condition. Further investigation revealed that the issue stemmed from the absence of a proper control mechanism for the bulb, which was preventing consistent operation.

To resolve this, a timer control card was installed to regulate the illumination of the collimator light. The timer was configured so that the light switches on for a duration of twenty-five seconds and then automatically turns off without requiring user intervention. In order to power the timer card, SMPS was connected to provide the necessary DC input. The output of the timer card was then connected directly to the bulb to ensure controlled and reliable operation.

After reassembling the unit, the system was tested and confirmed to be working properly. The collimator light successfully illuminated for twenty-five seconds and then switched off automatically, validating the effectiveness of the repair. This modification not only restored the functionality of the collimator light but also enhanced the ease of use by allowing convenient and precise positioning of the scanning area during radiological examinations.
"
Muscle Stimulator,,,"The device was reported to produce sparks when connected to the power supply.
","The muscle stimulator was carefully disassembled for inspection. Continuity testing of the power cable revealed a discontinuity in the wiring, which had resulted in a short circuit between the live and neutral wires.

The faulty section was repaired by securely reconnecting the disconnected wires and applying proper insulation. After the reassembly, the device was tested, and no sparking was observed. The stimulator operated normally."
Sphygmomanometer,,,Reported to be non-unctional.,"Upon examination, it was identified that the inflation bulb had a malfunctioning one-way valve that was stuck, preventing proper inflation. Additionally, the tubing connectors were found to be worn and degraded, contributing to compromised performance. The damaged sections of the tubing were trimmed and securely reattached o restore a proper seal. The issue with the one-way valve in the inflation bulb was also resolved. After completing these repairs, the sphygmomanometer was tested and confirmed to be fully functional with accurate inflation and pressure retention."
Sphygmomanometer,,,Reported to be non-functional.,The air release valve was stuck at a place which was then loosened. This ensured the smooth and flexible operation and prevented the air leakage.
Digital Blood Pressure Monitor,Microlife,,"The device was displaying Error 3 during operation.
","Upon inspection, it was noted that Error 3 typically indicates either low battery power or cuff leakage. The cuff assembly was checked, and it was found that the tubing connection between the cuff and the device was loose. This was securely tightened to restore proper airflow.

Additionally, the battery status was verified and found to be depleted. The batteries were replaced with new ones. Following these corrective actions, the device was tested multiple times. No further errors were observed, and the blood pressure monitor provided consistent and accurate readings."
Patient Monitor,Schiller,TRUSCOPE Ultra Q7,The monitor was reported to have an issue with displaying ECG readings.,"The device settings were thoroughly inspected. It was observed that the ST analysis function was enabled and the respiratory drift option was set to “Closed.” These incorrect settings interfered with proper ECG waveform display and analysis.

The monitor settings were reconfigured, and the ECG waveform displayed correctly and functioned without anomalies."
Infusion Pump,Mindray,Benefusion VP3,A discrepancy was reported between the set infusion time and the actual observed infusion time during operation.,"The infusion pump was inspected and tested under controlled conditions. It was confirmed that the delivered infusion duration did not match the programmed settings, indicating a calibration deviation.

The pump was recalibrated multiple times to restore its accuracy. Post-calibration, the pump was subjected to performance verification by setting different infusion rates and volumes. The observed infusion times and delivered volumes were found to be consistent with the programmed parameters."
X-Ray Machine,Allengers,,"The collimation field was observed to be non-uniform, with uneven light intensity across different sides, affecting proper visualization of the exposure field.","The X-ray collimator assembly was inspected. It was noted that the light field lacked uniform illumination across all edges of the collimation window. Initially, adjustments were made to the internal mirror via the adjustment port to correct the beam alignment; however, the issue persisted.

Further inspection revealed that the bulb inside the collimator was misaligned from its correct mounting position. The bulb was repositioned and secured properly to ensure that the light projected evenly across the collimation field. After adjustment, the light field was rechecked, confirming uniform intensity and proper alignment with the collimator shutters."
ECG Machine,Philips,PageWriter TC20,Artifacts in ECG waveform.,"A lead shortage test was performed using the system’s diagnostic tool, which confirmed that there were no faults or shortages in the ECG cable.

A detailed visual inspection of the ECG cable and suction electrodes revealed a significant buildup of conductive gel. This residue compromised signal transmission and led to waveform anomalies.

All leads and electrodes were thoroughly cleaned to remove the conductive gel. Following cleaning, the artifacts were no longer present in the ECG waveform. The machine is now fully functional."
Syringe Pump,Smiths Medical,Graseby C9,Transmission error displayed during operation.,"Initial diagnosis of the ""transmission error"" indicated a malfunction in the syringe plunger mechanism. Upon disassembly, it was found that the internal gear mechanism responsible for the movement of the syringe plunger had been displaced from its proper position. The gear was correctly repositioned, and all connections were reset.

After reassembling the unit, comprehensive functionality testing was performed. The transmission error was no longer present, and the syringe pump operated normally through multiple test cycles.

The syringe pump is now fully functional"
Infusion Pump,Mindray,Benefusion VP3,"A discrepancy was reported between the set infusion time and the actual observed infusion time during operation.
","The infusion pump was inspected and tested under controlled conditions. It was confirmed that the delivered infusion duration did not match the programmed settings, indicating a calibration deviation.

The pump was recalibrated multiple times to restore its accuracy. Post-calibration, the pump was subjected to performance verification by setting different infusion rates and volumes. The observed infusion times and delivered volumes were found to be consistent with the programmed parameters."
ECG Machine,Biocare,iE,"The ECG machine was reported to produce continuous artifacts in the waveform, which affected accurate interpretation during monitoring. On testing, the device exhibited both baseline wander and EMG interference, making the ECG trace unstable and noisy.","The ECG cable was tested and found to have damaged insulation on both the main cable and the leads. This damage was allowing external interference to distort the ECG waveform. In addition, there was a significant build-up of conductive gel residue on the leads and electrodes, which was further degrading the quality of the electrode–skin interface and contributing to noise artifacts.

The damaged sections of the cable and leads were properly insulated to prevent external interference. All leads and electrodes were also thoroughly cleaned to remove conductive gel build-up and restore reliable electrical contact with the patient.After completing these corrective actions, the ECG machine was re-tested. The waveform was found to be stable, free of artifacts, and clear enough for accurate diagnostic interpretation."
Syringe Pump,Smiths Medical,Graseby C9,Reported to be non-functional.,"The device was inspected, revealing that the display was partially blacked out and the interface language was set to Chinese. Upon disassembly, it was observed that blood had accumulated on the display board and LCD panel, causing the malfunction.

The display board and connectors were thoroughly cleaned to remove contamination. However, the LCD panel had sustained irreversible damage due to the blood spill and was replaced using a panel sourced from another non-functional syringe pump. The language issue was resolved through the replacement of the display board.

Following these interventions, the display became fully functional. The syringe pump was subsequently calibrated and tested to confirm proper operation."
