Equipment Description,Manufacturer,Model,Problem ,Work Done 
All electrodes and leads were thoroughly cleaned to remove the residue. The functionality was subsequently verified by performing a waveform interference test in a water, which confirmed that the ECG waveform was free from artifacts.

The ECG machine was found to be operating normally, and the issue with waveform artifacts has been successfully resolved."
Patient Bed,,,Remote control unresponsive,"During inspection, it was verified that the power cable was supplying the required AC input voltage. However, no DC output was detected from the power board, indicating a possible internal fault. A detailed component-level check revealed that a wire at the output section was loosely connected. This was resoldered to restore proper contact.

Further testing also identified a connector on the power board that was loosely attached, as confirmed through continuity testing. This connector was resoldered to ensure a stable and reliable connection.

Following these corrective measures, a stable 32V DC output was observed from the power board. All cables were then reconnected, and the bed was tested for functionality. The remote control responded appropriately, and all bed adjustment movements operated smoothly."
ECG Machine,BPL,Cardiart 9108D,New machine installation,"A new ECG machine was installed in the Emergency Department. The lead configuration, filter, and printer settings were properly adjusted. The functionality of the ECG cable was verified. User training and guidance were provided on the proper operation of the device."
Patient Monitor,Schiller,TRUSCOPE Ultra Q7,No SpO₂ and NIBP readings,"The SpO₂ probe was inspected and found functional; however, the SpO₂ waveform was not displayed on the monitor due to incorrect configuration settings. The settings were reconfigured to the correct parameters, resolving the issue. Additionally, the NIBP reading was absent due to a leakage in the NIBP hose, which was repaired. After correction, both SpO₂ and NIBP readings were displayed accurately on the patient monitor."
Infant Radiant Warmer,Shreeyash,,Reported to be non-functional,"Upon inspection, the Infant Radiant Warmer did not power on despite proper connection to the power supply. The power fuse was checked and found to be intact. Further inspection revealed that the main power switch was defective, preventing power from reaching the internal circuitry. The faulty switch was replaced with a new one, after which the unit powered on successfully. The warmer was tested for heater functionality and temperature regulation, and both were found to be operating normally. The device was confirmed to be fully functional and returned to service."
Syringe Pump,Smiths Medical,Graseby C9,System Error 6,"The syringe pump was disassembled for internal inspection following the display of System Error 6. The ribbon cable was tested and found to be functional. Further examination revealed a misalignment in the syringe drive gear mechanism, which was causing operational error. The internal connections were reset, and the gear mechanism was realigned and secured properly. After reassembly and testing, the syringe pump powered on without displaying System Error 6 and completed its functional checks successfully. The device is now operating normally and ready for clinical use."
Sphygmomanometer,,,"Reported to be non-functional
","Inspection revealed that the manometer needle had become displaced within the dial, causing inaccurate pressure indication. The needle was realigned and secured properly. After reassembly, the device was tested and confirmed to display accurate pressure readings, restoring normal functionality."
View Box,,,No illumination.,"The view box was inspected, and the voltage at the LED driver was checked, revealing no supply voltage. Further inspection identified a faulty power switch as the cause. The defective switch was replaced, after which the output voltage at the LED driver was measured and found to be within the normal range. Upon reconnecting all wire connections, the view box illuminated properly, confirming successful restoration of functionality."
Ultrasound Therapy Unit,Technomed Electronics,Electroson-608 ,No output at the transducer end and intensity adjustment not functional,"The ultrasound therapy unit was inspected and found that the intensity control knob was non-functional, as the output intensity could not be varied. On internal inspection, it was observed that the wire responsible for transmitting the signal to indicate the therapy mode was disconnected, preventing the system from recognizing the operational mode and disabling intensity adjustment. The wire was securely reconnected, restoring the intensity control function.

However, there was still no output at the transducer end. The transducer assembly was disassembled and examined, revealing disconnected wire connections at the connector terminal. These connections were re-soldered and secured properly. After reassembly, the unit was powered on and tested, and output was observed at the transducer end, corresponding accurately to the adjusted intensity levels. The ultrasound therapy unit was confirmed to be fully functional after service."
Ultrasound Therapy Unit,Sun Med,Ultra Pro 100,Intensity could not be adjusted above 0.4,"The ultrasound therapy unit was inspected and found that the intensity adjustment knob was loose, preventing proper variation of the output intensity beyond 0.4 W/cm². The control knob was disassembled and the internal coupling to the potentiometer was inspected, revealing a loose connection that disrupted the adjustment mechanism. The knob was securely reattached and aligned with the potentiometer shaft.

After reassembly, the unit was tested, and the intensity could be smoothly adjusted across the full range. The output was verified at different intensity levels, confirming proper functionality of the unit."
Infant Radiant Warmer,Shreeyash,,Reported to be non-functional,"Upon inspection, the Infant Radiant Warmer did not power on despite proper connection to the power supply. The power fuse was checked and found to be intact. Further inspection revealed that the main power switch was defective, preventing power from reaching the internal circuitry. The faulty switch was replaced with a new one, after which the unit powered on successfully. The warmer was tested for heater functionality and temperature regulation, and both were found to be operating normally. The device was confirmed to be fully functional and returned to service."
Sphygmomanometer,,,Reported to be non-functional,"Each unit was inspected in detail, and multiple issues were identified, including air leakage in the tubing and bulb, stiff or jammed air-release valves, and improper needle zeroing on the manometer dial.

The affected components were serviced accordingly — air leaks were sealed, valves were cleaned and lubricated for smooth operation, and the manometer needles were recalibrated to zero position."
Sphygmomanometer,,,Reported to be non-functional.,"Each unit was inspected in detail, and multiple issues were identified, including air leakage in the tubing and bulb, stiff or jammed air-release valves, and improper needle zeroing on the manometer dial.

The affected components were serviced accordingly — air leaks were sealed, valves were cleaned and lubricated for smooth operation, and the manometer needles were recalibrated to zero position."
Anesthesia Machine,Meditec England,Neptune Plus,The tidal volume displayed on the monitor did not match with the actual movement of bellow.,"The bellows, CO2 canister, unidirectional valves and inspiratory and expiratory flow sensors were inspected. There was a water build up  in the expiratory flow sensor and valve which was then thoroughly cleaned. The valves and the bellow were also cleaned in the lukewarm water. There was a crack in the inspiratory flow sensor which was contributing to the leakage. The crack was temporarily sealed using adhesive. During the testing, the tidal volume displayed on the screen was found to match the bellow movement. However, the inspipratory flow sensor must be replaced to ensure long term stability, accuracy and reliability."
Anesthesia Machine,Datex-Ohmeda,M-904E,"The bellows were not reaching the maximum height inside the housing, indicating a possible leakge within the system.","The bellows were checked and would only reach the maximum height when the flow compensation was increased to 4L/min, which would indicate presence of leakge in the system. There was a crack in the flow sensor adapter, which was identified as the source of leakge. To confirm this, the flow sensor was temporarily removed and on testing, the bellow reached the mximum height and maintained the height consistently, which confirmd that the leak was due to damaged flow sensor adapter. The rack was temporail;y sealed using adhesive, however the flow sensor adapter must be replaced."
Sphygmomanometer,,,Reported to be non-functional,"Each unit was inspected in detail, and multiple issues were identified, including air leakage in the tubing and bulb, stiff or jammed air-release valves, and improper needle zeroing on the manometer dial.

The affected components were serviced accordingly — air leaks were sealed, valves were cleaned and lubricated for smooth operation, and the manometer needles were recalibrated to zero position."
Sphgmomanometer,,,Reported to be non-functional.,"Each unit was inspected in detail, and multiple issues were identified, including air leakage in the tubing and bulb, stiff or jammed air-release valves, and improper needle zeroing on the manometer dial.

The affected components were serviced accordingly — air leaks were sealed, valves were cleaned and lubricated for smooth operation, and the manometer needles were recalibrated to zero position."
Sphgmomanometer,,,Reported to be non-functional.,"Each unit was inspected in detail, and multiple issues were identified, including air leakage in the tubing and bulb, stiff or jammed air-release valves, and improper needle zeroing on the manometer dial.

The affected components were serviced accordingly — air leaks were sealed, valves were cleaned and lubricated for smooth operation, and the manometer needles were recalibrated to zero position."
Centrifuge,Remi,,Centrifuge not operational.,"The centrifuge was disassembled for inspection and found to be receiving supply voltage, however the rotor failed to spin. Examination of the motor assembly revealed that the carbon brushes were completely worn out, preventing proper electrical contact. The carbon brushes  were replaced after which the centrifuge was powered on. Although teh rotor beagn to rotae, the speed was significantly lower than the required level for sample processing. Further inspection identified that the spring responsible for transmitting current to the motor armature was broken, resulting in inadequate power delivery. The defective spring was replaced using compatible part. The centrifuge was then tested and is fully functional."
Immunoassay Analyzer,Snibe,MAGLUMI X3,Washer waste needle 4 is unable to soak waste liquid normally.,"The analyzer was unable to operate due to an error indicating that Washer Waste Needle 4 could not soak waste liquid properly. Upon investigation, a blockage was suspected in the associated waste pipeline. The pipeline was disassembled and thoroughly cleaned by repeatedly flushing it with distilled water using a syringe to remove any clog or residue buildup.
Following the cleaning process, a pipeline test was performed, and all parameters were confirmed to be within normal operating limits. A subsequent sample test was conducted successfully, with no interruptions or error messages observed."
BIPAP,BMC,RESmart GII,Preventive Maintenance,"Preventive maintenance was performed on the BIPAP machine. During functional testing, the device was found to produce unusually loud noise during operation. The unit was disassembled for inspection, revealing significant dust accumulation in the filters and motor assembly. Residue buildup was also observed in both the water chamber and the breathing pipeline."
Immunoassay Analyzer,Snibe,MAGLUMI X3,Washer waste needle 2 is unable to soak waste liquid normally.,"The analyzer was unable to operate due to an error indicating that Washer Waste Needle 2 could not soak waste liquid properly. Upon investigation, a blockage was suspected in the associated waste pipeline. The pipeline was disassembled and thoroughly cleaned by repeatedly flushing it with distilled water using a syringe to remove any clog or residue buildup.

Following the cleaning process, a pipeline test was performed, and all parameters were confirmed to be within normal operating limits. A subsequent sample test was conducted successfully, with no interruptions or error messages observed."
Patient Monitor,Schiller,TRUSCOPE Ultra Q7, ECG waveform not displayed.,"The ECG lead settings and on-screen configurations were first checked and verified to be correct. The ECG cable was tested using  waveform interference method, during which no ECG waveform was produced. This confirmed that the ECG cable was defective.

A new ECG cable was installed, and the monitor was powered on for verification. Following replacement, the ECG waveform was displayed correctly and the monitoring function returned to normal.

The patient monitor is now fully functional."
HFNC,Fisher & Paykel,AIRVO 2,"Leakage detected, causing interruption of therapy.","A thorough inspection of the HFNC system was carried out to identify the source of the leakage alarm. All connections were checked systematically. The water chamber connection to the HFNC unit was found to be loose, resulting in inadequate sealing and subsequent leakage. Additionally, the oxygen delivery tubing connecting the device to the flow meter was also found to be loosely connected.

Both the water chamber interface and oxygen delivery tubing were securely reconnected and locked into position. After reassembly, the device was powered on and allowed to run through its initialization and self-check cycles. No leakage alarms were observed, and the device maintained stable flow delivery throughout the test.

The HFNC unit is now functioning normally and has resumed proper therapy delivery"
Syringe Pump,Smiths Medica,Graseby C9,"Transmission error.
","The transmission error was traced to improper alignment within the syringe plunger mechanism. The syringe plunger assembly was disassembled, and the internal gear mechanism was inspected and found misaligned. The gears were realigned securely to ensure smooth and accurate transmission.

All internal connections were also checked and reset. After reassembly, the syringe pump was powered on and tested across operational settings. The device functioned normally, and the transmission error no longer appeared.

The syringe pump is now fully functional and ready for clinical use."
OT Light,,,The OT light was dim and unsuitable for use.,"The supply voltage at the SMPS output was measured and found to be within the specified range, ruling out any SMPS-related malfunction. The OT light assembly was then disassembled for further inspection. Input voltage at the OT light control board was checked and also confirmed to be within normal operating limits.

Upon tracing the internal wiring, a loose connection in the wire leading to the light bulb was identified, which resulted in insufficient current delivery and caused the dim illumination. The loose connection was securely reconnected. After reassembly and testing, the OT light operated at full brightness and was confirmed to be functioning normally. The issue has been resolved."
Centrifuge,REMI,R-303,The centrifuge did not work when connected to the power supply.,"The centrifuge was disassembled for inspection and it was found that the carbon brushes were completely worn out, preventing the motor from rotating. The worn-out carbon brushes were replaced with new ones. The motor assembly and rotor chamber were thoroughly cleaned to remove accumulated dust and debris.

After reassembly, the centrifuge was connected to the power supply and tested across various speed settings. The unit operated smoothly and achieved the required rotational speeds without any abnormal noise or vibration."
Autoclave,,,Extended time required to complete sterilization cycle,"The autoclave was reported to take longer than usual to complete the sterilization cycle. Upon inspection, one of the heater rods was found to be defective, which resulted in insufficient heating efficiency. The damaged heater rod was replaced.

After replacement, the autoclave failed to power on despite being connected to the mains supply. Further diagnostic assessment revealed that the contactor responsible for switching and protecting the heating circuit was faulty, preventing the system from powering up. The defective contactor was replaced, after which the autoclave powered on successfully.

Following component replacement, the autoclave was tested through a complete operational cycle. The heating rate, pressure buildup, and cycle duration were observed to be within acceptable performance parameters. The autoclave now functions normally and completes cycles within standard time."
Immunoassay Analyzer,Snibe, MAGLUMI X3,"The washer waste needle 2 was unable to soak the waste liquid properly.
","On inspection, washer waste needle 2 was found to be non-functional during the soak process. The needle was carefully disconnected from the pipeline, and manual flushing was performed using distilled water delivered through a syringe. During the flushing procedure, a clot was detected inside the needle, which was obstructing fluid flow and preventing proper operation.

The clot was successfully dislodged after multiple rounds of flushing, restoring full functionality of the needle. The needle was then reconnected securely to the pipeline.

The analyzer was powered on and allowed to complete its initialization cycle. A full pipeline test was subsequently performed, during which all  needles including needle 2 were confirmed to be functioning normally.

The system is now operating optimally and is ready for use."
Ventilator,Hamilton,C3,Performance Verification,"A complete performance verification was conducted to ensure the ventilator was delivering accurate ventilation parameters. A Fluke gas analyzer was used to evaluate the delivered tidal volume and FiO₂ against the ventilator’s displayed values.

The ventilator was run on multiple set parameters, during which both the tidal volume and FiO₂ settings were adjusted incrementally. For each setting, the corresponding measurements from the gas analyzer were compared with the ventilator’s displayed values. The readings showed consistent accuracy, confirming proper delivery of tidal volume and FiO₂ within acceptable tolerance limits.

All other operational checks, including alarms and system self-tests, were observed during the process and found to be normal.

The ventilator is performing optimally and is fully functional for clinical use."
Electrosurgical Unit,Meditom,DT-400P,"No output was observed in bipolar mode, while monopolar mode was functioning normally.","The electrosurgical unit was inspected to identify the source of the issue. It was confirmed that the monopolar mode was operational, whereas the bipolar mode was non-functional.

The bipolar handpiece was cross-checked with another unit to rule out accessory failure, confirming that the issue was not with the handpiece but with the device setup. The footswitch was disassembled, and it was observed that the wire connected to the microswitch had become disconnected. The wire was properly re-soldered and secured to restore continuity.

Additionally, the main unit was opened and internal dust accumulation was cleaned to ensure proper ventilation and long-term reliability.

Outcome:
After reassembly, the device was tested and the bipolar mode was restored to normal operation. The unit is now functioning properly in both monopolar and bipolar modes"
X-ray Machine,Allengers,,"The collimation was found to be inaccurate, resulting in improper alignment of the X-ray field. This led to partial cut-off of anatomical regions, particularly noticeable during bilateral exposures (e.g., hands), where portions of the image were missing.","The collimator assembly was thoroughly inspected to identify the cause of misalignment. It was observed that the internal mirror  was loose and misaligned.

The mirror was securely tightened and carefully realigned to ensure accurate coincidence between the light field and the X-ray beam. Following the adjustment, the collimation was verified through test exposures.

No image cut-off or misalignment was observed, and the system is now functioning"
USG Machine,GE,Versana Premier,Scheduled preventive maintenance was carried out on the above-mentioned ultrasound machines to ensure optimal performance.,"All units were systematically inspected and partially disassembled for internal cleaning and evaluation. Significant dust accumulation was observed in the cooling fans and air filters, which can affect thermal management and system performance. The fans and filters were thoroughly cleaned to restore proper airflow and cooling efficiency.

The probe holders were inspected and found to have gel residue buildup, which was carefully cleaned. The trackball was also cleaned to ensure proper movement and function.

The thermal printers were also serviced; the thermal heads were cleaned to ensure clear print quality. Printer functionality was tested and confirmed to be operating correctly.

Additionally, the associated UPS units were inspected and cleaned to remove dust accumulation, ensuring reliable power backup and preventing overheating issues.

Outcome:
All preventive maintenance tasks were successfully completed."
USG Machine,Hitachi,Arietta 50,Scheduled preventive maintenance was carried out on the above-mentioned ultrasound machines to ensure optimal performance.,"All units were systematically inspected and partially disassembled for internal cleaning and evaluation. Significant dust accumulation was observed in the cooling fans and air filters, which can affect thermal management and system performance. The fans and filters were thoroughly cleaned to restore proper airflow and cooling efficiency.

The probe holders were inspected and found to have gel residue buildup, which was carefully cleaned. The trackball was also cleaned to ensure proper movement and function.

The thermal printers were also serviced; the thermal heads were cleaned to ensure clear print quality. Printer functionality was tested and confirmed to be operating correctly.

Additionally, the associated UPS units were inspected and cleaned to remove dust accumulation, ensuring reliable power backup and preventing overheating issues.

Outcome:
All preventive maintenance tasks were successfully completed."
USG Machine,Medison,Accuvix XG,Scheduled preventive maintenance was carried out on the above-mentioned ultrasound machines to ensure optimal performance.,"All units were systematically inspected and partially disassembled for internal cleaning and evaluation. Significant dust accumulation was observed in the cooling fans and air filters, which can affect thermal management and system performance. The fans and filters were thoroughly cleaned to restore proper airflow and cooling efficiency.

The probe holders were inspected and found to have gel residue buildup, which was carefully cleaned. The trackball was also cleaned to ensure proper movement and function.

The thermal printers were also serviced; the thermal heads were cleaned to ensure clear print quality. Printer functionality was tested and confirmed to be operating correctly.

Additionally, the associated UPS units were inspected and cleaned to remove dust accumulation, ensuring reliable power backup and preventing overheating issues.

Outcome:
All preventive maintenance tasks were successfully completed."
Defibrillator,Mindray,BeneHeart D3, Reported concern regarding accurate shock energy delivery.,"A full diagnostic evaluation was conducted to verify the accuracy and reliability of the defibrillator’s shock delivery system. The device initially underwent routine self-tests and standard energy delivery checks, all of which passed without errors.

Further testing was performed using a defibrillator/transcutaneous pacer analyzer to verify manual defibrillation performance. The following tests were carried out as per the service manual:
1. Charge/Discharge Test
2. Energy Disarming Test
3. Synchronous Defibrillation Test
4. ECG Performance Test

During energy delivery verification, multiple energy levels were selected on the defibrillator. For each setting, the device was charged and discharged into the analyzer, and the delivered energy values recorded by the analyzer were compared against the manufacturer-specified tolerances. All measured values were confirmed to be within acceptable limits.

The energy disarming function and synchronous shock delivery mode also passed successfully, demonstrating correct operational behavior.

Based on the module performance tests and analyzer-verified results, the defibrillator is confirmed to deliver accurate shock energy as set, and the unit is functioning within manufacturer specifications."
Defibrillator,Philips,Efficia DFM 100,"Routine operational test failed.
","A routine operational test was initiated and the defibrillator failed to detect paddle placement on the paddle tray. Upon inspection, residue and conductive gel buildup were observed on both the paddle tray sensing surface and the paddles, which was preventing proper paddle recognition. The tray and paddles were thoroughly cleaned, after which the routine operational test and energy delivery test were successfully completed.

Further verification was performed using a defibrillator/pacer analyzer to confirm accuracy of critical functions. The following tests were conducted in accordance with the manufacturer’s service manual:

1. Defibrillator energy measurement
2. Charge cancellation test
3. Synchronized cardioversion function
4. ECG signal acquisition and display test

Multiple energy levels were selected, and after charging and discharging, the analyzer readings were compared against the manufacturer’s tolerance specifications. All measured energy values were confirmed to fall within acceptable limits, verifying accurate energy delivery.

The charge cancellation and synchronized cardioversion functions also passed, demonstrating correct operational behavior. Additionally, the ECG performance test verified that the displayed heart rate matched the analyzer output, and the heart rate alarm function triggered appropriately.

The defibrillator is confirmed to be fully functional and operating within manufacturer specifications"
Central Monitoring System,Philips,,Parameters from bedside patient monitors were not displayed on the Central Monitoring System (CMS).,"A diagnostic assessment of the CMS was carried out and it was observed that parameters from one side of the ward were not appearing on the central display. The signal pathway from the bedside monitors to the CMS was inspected, including the connection hub. During the inspection, the data transmission cable responsible for relaying parameters to the CMS was found to be loosely connected. The cable was securely reconnected, after which the CMS successfully restored and displayed all patient parameters without further issues."
Chest Vibrator,,,Device could not be powered on.,"The device was disassembled for internal inspection. It was found that the electrical connection to the power switch had become disconnected, and a discontinuity was present in the main power cable. The faulty connections were resoldered, and the cable continuity was restored. Following reassembly, the device was powered on and confirmed to be functioning normally."
Syringe Pump,Smiths Medical,Graseby C9,Continuous “Syringe Plunger Open” alarm.,"The syringe pump was inspected and found to be continuously displaying a “Syringe Plunger Open” alarm. Upon examination, the plunger engagement mechanism was found to be misaligned, preventing proper detection of the syringe plunger position. The gear mechanism in the plunger section was realigned and secured. After reassembly, the device was tested with a syringe installed, and the alarm was no longer present. All operational functions were verified, and the syringe pump is now fully functional."
Syringe Pump,Smiths Medical,,Transmission error,"The transmission error was traced to improper alignment within the syringe plunger mechanism. The syringe plunger assembly was disassembled, and the internal gear mechanism was inspected and found misaligned. The gears were realigned securely to ensure smooth and accurate transmission.

All internal connections were also checked and reset. After reassembly, the syringe pump was powered on and tested across operational settings. The device functioned normally, and the transmission error no longer appeared.

The syringe pump is now fully functional and ready for clinical use."
Autoclave,,,Temperature not rising above 100°C and chamber pressure not reaching the desired set value.,"A diagnostic inspection was carried out to determine the cause of insufficient temperature and pressure buildup. Continuity testing was performed on all three heater rods, and each was confirmed to be functional. Further inspection revealed that the supply wire connected to the heater assembly was burnt, resulting in loss of power delivery to the heater rods. This interruption in power prevented the autoclave from generating adequate heat and subsequently restricted the pressure from reaching the required setpoint.

The damaged wire connection was repaired and securely reconnected to the heater assembly. After reassembly, the autoclave was powered on and tested. The unit successfully achieved the set temperature of 121°C and reached the desired operating pressure, confirming normal functionality."
Defibrillator,Philips,Heartstart XL,Routine operational test failed.,"A routine operational test was initiated and the defibrillator passed all the extended self test.

Further verification was performed using a defibrillator/pacer analyzer to confirm accuracy of critical functions. The following tests were conducted in accordance with the manufacturer’s service manual:

1. Defibrillator energy measurement
2. Charge cancellation test

Multiple energy levels were selected, and after charging and discharging, the analyzer readings were compared against the manufacturer’s tolerance specifications. All measured energy values were confirmed to fall within acceptable limits, verifying accurate energy delivery.

The charge cancellation function also passed, demonstrating correct operational behavior. 
The defibrillator is confirmed to be fully functional and operating within manufacturer specifications."
Ultrasound Therapy Unit,Sun Med,Ultra Pro 100,Intensity adjustment not functioning.,"Upon inspection, it was observed that the rotating control knob used for intensity adjustment was loose and not responding properly. The device was disassembled to assess the underlying cause. Further investigation revealed that the potentiometer associated with the intensity control had a cold solder joint at one terminal, resulting in intermittent contact and preventing proper adjustment.

The faulty solder joint was carefully resoldered. The control knob was also tightened and aligned correctly. After reassembly, the unit was tested and the intensity adjustment functioned smoothly across the full range. All operational parameters were verified, and the device is now performing normally."
ECG Machine,ECGMAC,EM-301,Printing issue,"The ECG machine was reported to have a printing issue, although the displayed ECG waveform was normal. Upon inspection, the thermal paper was found to be defective, causing improper print output. The thermal paper roll was replaced, and the thermal print head was cleaned to ensure optimal printing performance.

After replacement and cleaning, the machine was tested and the printing function was found to be fully restored with clear and consistent trace output."
ABG Machine,Instrumentation Laboratory,GEM Premier 3500,Calcium parameter failed to calculate,"After installation of a new cartridge, the machine intermittently displayed a “calcium failed calculation” error. Although the issue temporarily resolved after processing 2–3 samples, the same error recurred during subsequent analyses.

To address this, the iQM/PCS (Process Control Solution) procedure was initiated. This process performs an automated internal recalibration, including verification and recalibration of ionized calcium, and a repriming of all calibration and system fluids. The PCS cycle completed successfully without any errors.

Following this, the machine was tested by aspirating a blood sample. The analyzer processed the sample smoothly and provided valid results for all selected parameters, including ionized calcium. The device is now operating normally."
Infant Radiant Warmer,Shreeyash,,"Device could not be powered ON
","Upon inspection, the warmer did not power on despite being connected to the power supply. The fuse was checked and found to be functional. The main power switch was identified as defective; it was replaced, after which the warmer could be powered on.

During further inspection, a burnt connector was identified in the heater supply line. The connector was replaced and re-soldered securely. However, the heater tube still did not heat.

The output voltage at the heater terminals on the control board was measured and found to be 0.635 V, which is significantly lower than the required operating voltage. When the heater tube was disconnected, the open-circuit output voltage was 230 V, but when the load (heater tube) was connected, the voltage dropped back to 0.635 V. This indicated that the load was not receiving sufficient current.

The heater tube resistance was checked and found to be within the acceptable range, confirming that the heater tube itself was functional.

Further board-level inspection revealed that the triac output driver (MOC3021) had a cold solder joint, preventing proper triggering of the main triac responsible for delivering current to the heater. As a result, the heater was only receiving an unloaded voltage but no actual power under load.

The triac driver was re-soldered properly, after which the heater output voltage remained stable at the correct level even with the heater connected. The heater tube subsequently began heating normally.

The infant radiant warmer is now fully functional."
Infant Radiant Warmer,Shreeyash,,Unable to power on.,"Initial inspection was carried out to identify the cause of the power failure. The fuse was checked and confirmed to be functional. The input voltage at the control board was measured and found to be 230 V, indicating that the system was receiving proper mains supply.

The power switch was tested and found to be operational. However, further inspection revealed that the wire connecting the power switch to the control board had become disconnected, preventing the switch from transmitting power to the circuit.

The disconnected wire was re-soldered securely onto the board. After restoring the connection, the warmer powered on successfully when the switch was pressed."
Centrifuge,REMI,MEDICO PLUS,"The centrifuge was unable to start the rotation cycle. The display continuously indicated “Lid Open” even when the lid was properly closed, preventing the motor from operating.","A detailed inspection was carried out and it was found that the lid/door sensor assembly was faulty. The infrared LED and phototransistor inside the sensor had become displaced from their original position due to a broken mounting attachment. As a result, the sensor could not correctly detect the lid status, causing the system to lock out motor activation.

The door sensor was disassembled, and the PCB module containing the LEDs and connector to the control board was realigned and securely repositioned within the sensor housing. After reassembly, the sensor was reinstalled in the centrifuge and its functionality was tested.

Upon testing, the centrifuge correctly detected the lid as closed, allowing the motor to operate normally. The unit was run at the set RPM and performed without any issues.

Status:
The centrifuge is now fully functional and ready for routine operation."
Slit Lamp,,,No illumination.,"The supply voltage to the illumination bulb was checked and confirmed to be within the acceptable range. The bulb’s functionality was verified by measuring its resistance and continuity, both of which indicated that the bulb was operational. This suggested that the issue was likely due to a loose connection.

The bulb was then securely reseated in its holder, and all associated wiring connections were inspected and tightened as necessary. After reconnection, the bulb illuminated properly upon testing.

Status:
The slit lamp is now fully functional."
Infusion Pump,Smiths Medical,Graseby 1200,Functionality check.,"The infusion pump retrieved from the store was tested to verify its operational readiness for ICU use. A two-point accuracy calibration was performed, and the device successfully passed all calibration checks.

An infusion run test was then conducted, during which the pump delivered the set volume accurately and completed the infusion within the expected time frame, consistent with the displayed parameters.

Status:
The infusion pump is fully functional and ready for clinical use."
Infusion Pump,Smiths Medical,Graseby 1200,Functionality check,"The infusion pump retrieved from the store was tested to verify its operational readiness for ICU use. A two-point accuracy calibration was performed, and the device successfully passed all calibration checks.

An infusion run test was then conducted, during which the pump delivered the set volume accurately and completed the infusion within the expected time frame, consistent with the displayed parameters.

Status:
The infusion pump is fully functional and ready for clinical use."
Infusion Pump,Smiths Medical,Graseby 1200,Functionality check.,"The infusion pump retrieved from the store was tested to verify its operational readiness for ICU use. A two-point accuracy calibration was performed, and the device successfully passed all calibration checks.

An infusion run test was then conducted, during which the pump delivered the set volume accurately and completed the infusion within the expected time frame, consistent with the displayed parameters.

Status:
The infusion pump is fully functional and ready for clinical use."
Patient Monitor,Schiller,TRUSCOPE Ultra Q7,ECG waveform was not displayed on the monitor.,"The ECG waveform was not visible on the display despite the monitor settings being verified and found to be correctly configured. Further inspection of the ECG cable connection revealed that the connector was damaged, with a portion of the broken connector still attached to the monitor input port.

The faulty ECG cable was removed and replaced with a functional one. After replacement, the ECG waveform was displayed correctly on the monitor.

Status:
The patient monitor is now fully functional."
ABG Machine,EDIAGNOSIS,PT1000,New machine installation,"The new ABG analyzer was successfully installed in the Emergency Department. Following installation, the device underwent comprehensive functional testing, and all operational checks were found to be satisfactory.

User training was provided to the nursing staff, which included guidance on cartridge replacement, proper sample collection and handling procedures, and an overview of the device’s operating features. After training, test samples were analyzed, and the reported parameters were reviewed and confirmed to be satisfactory by the department staff at the time of testing.

Recommendation
During installation, an issue was identified with the electrical earthing at the power outlet used for the ABG machine. The voltage between the neutral and earth wires was measured to be about 24 volts, which is higher than the safe limit required for medical equipment.

As per the vendor, improper earthing may affect the accuracy ans stability of some test parameters results. As per the vendors recommendation, proper medical-grade earthing must be ensured, and the earthing value should be within acceptable limits to allow reliable and safe operation of the ABG machine."
Ventilator,Hamilton,C1,"The ventilator failed the pre-operational checks, specifically the leak test and flow sensor test.","Initial troubleshooting included replacing the patient circuit; however, the issue persisted. A detailed inspection of the expiratory system revealed significant residue buildup on the exhalation valve and diaphragm.

The exhalation valve and diaphragm were thoroughly cleaned. After cleaning, the ventilator was reassembled, and all pre-operational tests, including the leak and flow sensor tests, were successfully completed.

"
Ventilator,Hamilton,C1,,"Initial troubleshooting included replacing the patient circuit; however, the issue persisted. A detailed inspection of the expiratory system revealed significant residue buildup on the exhalation valve and diaphragm.

The exhalation valve and diaphragm were thoroughly cleaned. After cleaning, the ventilator was reassembled, and all pre-operational tests, including the leak and flow sensor tests, were successfully completed.

Status:
The ventilator is now fully functional and passed all pre-operational checks."
CO2 Insufflator,ADVANCE 30L,,Functionality check.,"As requested by the Department In-Charge, a comprehensive functionality check of the CO₂ Insufflator was carried out. The unit was powered on and tested for proper startup, gas flow, and operational stability. The insufflator delivered a consistent CO₂ output within normal operating parameters. No error messages, alarms, or abnormalities were observed during the testing process."
Nebulizer,Clever Care,Handyneb Classic,Device not working.,"As reported by the department, the nebulizer was not functioning. The device was opened and a detailed inspection was carried out. Electrical continuity of the power cord and internal wiring was checked and found to be intact. The fuse was tested and confirmed to be functional. Input and output voltages were measured and were within the specified operating range.

Despite proper voltage supply, the motor failed to operate. Upon further mechanical inspection, it was observed that the motor components, piston, and cooling fan were jammed due to rust formation. The affected motor components, piston, and fan were thoroughly cleaned and lubricated to restore free movement. Additionally, the air filters were cleaned to ensure proper airflow.

After reassembly, the device was powered on and tested. The motor operated normally, and the nebulizer produced mist effectively without any abnormal noise or malfunction."
Laryngoscope,,,No illumination.,"The device was inspected and the battery voltage was checked and found to be within the acceptable range. Further inspection revealed that the bulb was defective and there was also a poor contact at the connection point between the battery and the blade. The faulty bulb was replaced, and the contact screw was secured properly. After these corrective actions, the laryngoscope was tested and found to be functioning normally with proper illumination."
ABG Machine,Instrumentation Laboratory,GEM 3500,Cartridge error 1.02,"Initially, the ABG machine displayed failed calculation for all the parameters. Despite initiating the PCS process, the issue was not resolved. Later on, the machine displayed Cartridge Error 1.02, which was identified to be caused by depletion of the calibration fluid / PCS (Process Control Solution) within the cartridge. The faulty cartridge was replaced with a new one. After that, the system was allowed to complete the required warm-up and internal calibration processes. The machine was then tested, and all parameters were found to be functioning accurately. The ABG machine is now fully operational and ready for clinical use."
Infant Radiant Warmer,Shreeyash,,"Nursing staff reported that the radiant warmer was not providing sufficient heat.
","Upon inspection, the radiant warmer did not power on despite being connected to the mains supply. The power switch was examined and found to be non-functional. The defective switch was replaced.

Further inspection revealed that the heating tube was not receiving the required supply voltage due to a disconnected wire at the output of the control board responsible for powering the heating element. The loose wire was securely reconnected.

After reconnecting the wiring and powering the unit, the display panel failed to turn on. The input voltage to the control board was measured and found to be only 6 V, which is below the required operating voltage. The power supply cable was checked for continuity and found to be intact. On further examination, the fuse was found to be defective. The faulty fuse was replaced.

Following fuse replacement, the display became functional, and the heating tube operated normally, providing adequate heat output."
Bubble CPAP,,,The flow rate could not be increased beyond 4 LPM.,"The Bubble CPAP system was inspected and it was observed that adequate bubbling was not occurring. Further assessment revealed leakage in the patient breathing circuit. In addition, the water level in the bubble chamber was found to be above the recommended maximum level, causing water overflow and affecting proper pressure and flow generation.

The patient circuit connections were secured correctly to eliminate leakage. Excess water from the bubble chamber was drained and the water level was adjusted to the recommended range. After corrective actions, proper bubbling was observed and the flow rate could be increased beyond 4 LPM without difficulty.

User training was provided to the nursing staff regarding correct circuit connections, proper water level maintenance, and routine handling of the Bubble CPAP system."
Bubble CPAP,,,The flow rate could not be increased beyond 4 LPM.,"The Bubble CPAP system was inspected and it was observed that adequate bubbling was not occurring. Further assessment revealed leakage in the patient breathing circuit. In addition, the water level in the bubble chamber was found to be above the recommended maximum level, causing water overflow and affecting proper pressure and flow generation.

The patient circuit connections were secured correctly to eliminate leakage. Excess water from the bubble chamber was drained and the water level was adjusted to the recommended range. After corrective actions, proper bubbling was observed and the flow rate could be increased beyond 4 LPM without difficulty.

User training was provided to the nursing staff regarding correct circuit connections, proper water level maintenance, and routine handling of the Bubble CPAP system."
PFT,,,PFT tests could not be initiated by the system.,"The PFT system was inspected and it was observed that the software was unable to set the baseline, preventing test initiation. Further examination revealed that the spitette was not being properly detected by the system.

On inspection of the spirometer assembly, the contact point between the spirette and the mouthpiece was found to be degraded due to prolonged use. This poor contact resulted in improper detection of the spirometer by the software, thereby causing baseline calibration failure.

