Equipment Description,Manufacturer,Model,Problem ,Work Done 
The spirometer was securely reconnected to ensure proper contact and alignment. After reconnection, the baseline calibration was successfully completed, and test functions were verified."
Centrifuge,,,The centrifuge could not be turned on / failed to operate normally.,"The centrifuge was inspected following the reported issue. It was observed that, despite replacement of the carbon brushes, the centrifuge motor failed to rotate and could not achieve the required operating speed.

Further diagnostic inspection revealed that the armature coil of the motor was damaged, which was preventing normal motor operation. The faulty armature coil was replaced by the supplier.

After replacement, the centrifuge was tested for proper operation. The motor achieved the required speed smoothly, and the centrifuge operated normally without abnormal noise or vibration."
Colposcope,,,The image from the colposcope was not displayed on the monitor.,"The colposcope system was thoroughly inspected to identify the cause of the issue. It was observed that the image signal was not being transmitted from the colposcope to the software interface. All relevant power and data connections were checked, during which the image transmission cable was found to be loosely connected. The cable was securely reconnected and proper seating was ensured. Following this, the system was tested and the image was successfully displayed on the screen. The colposcope is now functioning normally."
Autoclave,,,The autoclave was reported to be non-functional and unable to complete the sterilization cycle.,"The autoclave was thoroughly inspected to identify the cause of the malfunction. During inspection, it was observed that the emergency safety valve of the boiler was continuously releasing steam. As a result, the required pressure could not be maintained inside the sterilization chamber, leading to interruption of the sterilization process.

Further investigation revealed that the temperature sensor was improperly positioned, causing incorrect temperature sensing and triggering the safety valve. The temperature sensor was repositioned to the correct level as per operational requirements. After correction, the safety valve stopped releasing steam, and the chamber pressure was maintained within the required range.

The autoclave was subsequently tested and confirmed to be operating normally, with the sterilization cycle completing successfully."
Phototherapy Unit,,,The phototherapy unit stand could not be fixed or locked at a specific position.,"The phototherapy unit was inspected, and it was found that the stand was unstable due to loosened screws. All loose screws were properly tightened to ensure the stand could be securely fixed at the desired position. Additionally, a discontinuity was detected in the power supply wire, which was reconnected to restore proper electrical continuity. After these corrections, the device was tested and found to be stable and fully functional."
Mammogram,Allengers,Venus,The compression paddle could not be moved downward.,"An initial inspection was carried out, during which it was observed that the compression paddle could not be moved down using either the control panel or the footswitch. The footswitch was inspected separately and found to be functioning correctly.

It was noted that the paddle could be moved downward using the footswitch only when excessive force was applied. The unit was then partially disassembled, and all internal connections were inspected; no loose or faulty connections were identified.

The compression paddle microswitch was checked and found to be non-functional. The microswitch was temporarily bypassed for testing purposes; however, the issue persisted and the paddle still could not be moved down normally.

Further diagnostics were performed on the load cell system. The excitation voltage supplied to the load cell was measured and found to be within the specified range. However, the load cell was not behaving as expected. The weight displayed on the control panel remained fixed at 17.5 kg and did not fluctuate even when the paddle was moved up or down.

The load cell wiring and mounting screws were checked and tightened, but the issue remained unresolved. The load cell was then flipped to rule out orientation-related issues; this also did not resolve the problem.

For diagnostic purposes, the signal wire to the load cell was temporarily shorted. Under this condition, the compression paddle could be moved up and down smoothly using both the footswitch and the control panel; however, the displayed weight remained fixed at 5 kg.

After consultation with the Radiology staff, it was confirmed that exposure parameters are selected based on breast size rather than compression weight. As a temporary measure, the system was operated with the displayed weight fixed at 5 kg, allowing normal paddle movement and the microswitch has been replaced as well.

Conclusion / Recommendation:
Preliminary findings indicate that the load cell is faulty and not providing accurate weight feedback to the system. Replacement of the load cell is recommended. After replacement, further evaluation will be required to determine whether any additional components are contributing to the issue."
Anesthesia Machine,Meditec England,Neptune Plus,Abnormal bellows performance and mismatch between displayed tidal volume and actual bellows movement.,"The anesthesia machine was inspected and ventilation was initiated for functional evaluation. It was observed that the tidal volume displayed on the monitor did not correspond with the physical movement of the bellows, indicating a ventilation measurement or mechanical issue.

On further inspection, moisture accumulation was found inside the flow sensor. The flow sensor was cleaned and dried thoroughly. Additionally, the bellows assembly was examined and found that the valve within the bellows mechanism had been displaced, preventing proper seating and normal operation.

The valve and bellows were correctly repositioned and secured. Following reassembly, a leak test was performed to assess the integrity of the breathing system.

Outcome:
The leak test was successfully passed. Post-repair functional testing confirmed that the tidal volume displayed on the monitor accurately matched the bellows movement. The anesthesia machine is now functioning normally and is safe for clinical use."
Anesthesia Machine,Dameca,Siesta I Whispa,Bellows malfunction during ventilation.,"The anesthesia machine was inspected and mechanical ventilation was initiated for functional assessment. During operation, it was observed that the bellows did not move smoothly in the up-and-down direction. The bellows would descend only when manual force was applied to the outer plastic cover, indicating abnormal mechanical resistance.

Further inspection revealed that the bellows had lost its elasticity due to prolonged use. As a result, the bellows could not be properly seated in its designated position, leading to impaired movement and unreliable ventilation performance.

Recommendation:
The bellows has deteriorated beyond functional limits and cannot be restored. Replacement of the bellows assembly is required to ensure safe and effective ventilation."
Biochemistry Analyzer,BioSystems,BA200,Error during the warm-up process; analyzer failed to complete initialization.,"The biochemistry analyzer was inspected and powered on for observation. During the warm-up sequence, the machine displayed an error message and failed to complete the warm-up process. Further inspection revealed that the sample arm was stuck in a fixed position, preventing normal initialization.

The device was safely disassembled to access the sample arm assembly. The position-sensing sensor responsible for detecting the sample arm movement was inspected and found to have residue buildup, which was obstructing proper sensor detection. The sensor area was cleaned thoroughly, and accumulated dust within the assembly was removed using a blower.

After cleaning, the sample arm was manually moved up and down several times to ensure free and smooth movement and proper sensor response.

Outcome:
The device was reassembled and powered on. The analyzer completed the warm-up process successfully without displaying any error messages. Normal movement of the sample arm was confirmed, and the device is now functioning properly and ready for use."
Portable X-ray Unit,Allengers,Mars 3.5,The X-ray tube support arm could not be moved up or down and could not be locked in position.,"The portable X-ray unit was inspected with particular attention to the arm movement and locking mechanism. During inspection, it was found that the locking mechanism was not functioning due to displacement of the locking component and the associated spring.

Further examination revealed that the fixing screw responsible for securing the locking mechanism had lost its threads and could no longer be tightened properly, resulting in failure of the locking system.

As an interim corrective measure, a suitable alternative screw along with a washer was installed to securely fasten the locking mechanism. This substitution was carried out with assistance from the Oxygen Department.

After the repair, the arm movement was restored. The arm could be smoothly moved up and down and could be securely locked at the desired position. The unit is currently functioning normally."
Mammogram,Allengers,Venus,Intermittent exposure failure with a filament interlock error; further exposures could not be performed after a single exposure.,"The mammography unit was inspected following the reported exposure issue. During testing, it was observed that after performing one exposure, the system displayed a filament interlock error, and subsequent exposures were inhibited. Additionally, the parameters on the control panel could not be adjusted once the error occurred.

Since filament interlock errors commonly arise due to loose or improper electrical connections, a thorough inspection of the system connections was carried out. The connections at the tube head and the associated cables leading to the high-voltage (HV) tank were checked and found to be secure. All internal connections within the control panel were also inspected and confirmed to be intact.

Further investigation revealed that an exposure was being initiated even when only the “Ready” button on the hand switch was pressed, without fully engaging the exposure switch. To isolate the source of the issue, the hand switch was disconnected and exposures were performed using the control panel controls. Under this condition, the filament interlock error did not recur, and multiple exposures were successfully performed.

The hand switch was then disassembled for detailed inspection. A disconnected wire was found in the connector section of the hand switch, which was causing improper signal transmission and unintended exposure initiation. The wire was securely reconnected, and the hand switch was reassembled.

After repair, the hand switch functionality was tested and confirmed to be normal. The system was operated with the hand switch connected, and multiple exposures were performed without any recurrence of the filament interlock error.

Final Status

The hand switch was restored to proper working condition. The mammography unit is now functioning normally, and exposures can be performed reliably without interlock errors."
TENS Machine,Dyno Plus,AdavnceD TENS Therapy,"The TENS unit was reported to be non-functional, with no output observed from one of the channels","The device was disassembled for inspection following the reported issue. During examination, it was observed that the output was absent from one of the channels due to a disconnected internal wire, which prevented proper signal transmission.

Additionally, it was noted that the TENS lead could not be inserted into one of the output channels because a metal component was stuck inside the channel port, obstructing proper connection.

The disconnected wire was securely reconnected to its respective channel, restoring electrical continuity. The obstructing metal part was carefully removed from the channel port to allow proper insertion of the TENS lead.

After completing the corrective actions, the device was reassembled and functionally tested.

Additionally, the disconnected TENS wire were also reconnected."
Syringe Pump,Smiths Medical,Graseby C9,"The syringe pump was reported to have an issue with syringe size detection due to a detached potentiometer. The device was unable to function normally.
","The syringe pump was disassembled for inspection following the reported issue. It was observed that the potentiometer responsible for syringe size detection was detached from its designated mounting position, resulting in improper or no detection of the syringe size.

The potentiometer was securely repositioned and reconnected to its proper location. After reassembly and initial testing, the device displayed a transmission error, indicating a fault in the syringe drive or plunger movement mechanism.

Further inspection revealed that the gear mechanism associated with the syringe plunger was misaligned. The gear assembly was carefully realigned and secured to ensure smooth and accurate plunger movement.

The device was then tested again after corrective action. Syringe size detection was confirmed to be accurate, and the transmission error did not recur during repeated functional tests."
Syringe Pump,Smiths Medical,Graseby C9,"The syringe pump was reported with no display and showing System Error 6, rendering the device non-operational.","The syringe pump was inspected to identify the cause of the reported issues. During inspection, it was found that the ribbon cable responsible for the display interface was disconnected, resulting in the absence of display output. The same ribbon cable issue was also identified as the cause of System Error 6.

On closer examination, residue buildup was observed on the ribbon cable contacts as well as on the corresponding connector port. The ribbon cable and its connector were carefully cleaned, and the cable was securely reconnected.

Following this corrective action, the display was restored and System Error 6 was resolved. However, during further functional testing, the device displayed System Error 7.

To resolve this, all internal electrical connections were reset, and the gear assembly associated with the syringe plunger mechanism was inspected and realigned to ensure proper engagement and smooth operation.

After completing the above procedures, the syringe pump was tested again. No system errors were observed, and normal operation was confirmed."
Patient Monitor,Schiller,TRUSCOPE Ultra Q7,"An issue with SpO₂ reading was reported. The SpO₂ parameter was not being displayed on the patient monitor.
","The patient monitor was inspected to identify the cause of the reported issue. During initial observation, it was confirmed that the SpO₂ reading was not displayed on the monitor.

On further inspection, it was found that the SpO₂ module had been accidentally deactivated, which interrupted the display and processing of the SpO₂ signal. The SpO₂ module was reactivated, and the system was checked again.

After activating the module, the SpO₂ probe was inspected for proper functionality. It was observed that the red LED light in the SpO₂ probe was not illuminating, indicating a probe malfunction. To rule out monitor-side issues, the probe was cross-checked using another compatible SpO₂ probe, with which the monitor displayed normal SpO₂ readings.This confirmed that the issue was isolated to the original SpO₂ probe.

Final Status:
The patient monitor is functioning correctly, and the SpO₂ module is operational. However, the SpO₂ probe is faulty and requires replacement."
ABG Machine,EDIAGNOSIS,PT1000,Difficulty was reported by the nursing staff during cartridge replacement in the newly installed ABG machine.,"The ABG machine was inspected following the reported issue related to cartridge replacement. The existing cartridge was carefully removed, and a new cartridge was installed correctly as per the manufacturer’s recommended procedure.

After installation, the cartridge pre-heating/warm-up process was initiated. The pre-heating cycle was completed successfully without any errors, confirming proper cartridge recognition and readiness of the system for operation.

In addition to resolving the immediate issue, user guidance and hands-on training were provided to the nursing staff regarding proper cartridge replacement."
Ventilator,Hamilton,C1,Replace HEPA filter alarm displayed on the screen.,"The ventilator was inspected following the complaint of a “Replace HEPA Filter” alarm. The HEPA filter assembly was accessed and removed from the unit. The filter and its housing were carefully inspected and found to be contaminated with dust. The filter was thoroughly cleaned using a blower to remove accumulated dust and debris, and then reinstalled properly. 

After reassembly, the ventilator was powered on and a complete pre-operational self-test was performed, which was completed successfully without any errors. Ventilation was then initiated to verify proper functioning of the system. During operation, the “Replace HEPA Filter” alarm was no longer displayed, confirming that the issue was resolved."
Infant Radiant Warmer,Shreeyash,,No heat output from the radiant warmer.,"The device was inspected following the complaint of no heat generation. The output voltage at the control board was measured and found to be 230 V, indicating that the power supply to the heater tube was normal. However, despite the presence of the correct voltage, the heater tube was not producing heat.

Further inspection of the heater circuit revealed a discontinuity in the wiring. Upon tracing the circuit, the fuse was found to be defective (blown), which was interrupting the power supply to the heater tube. The defective fuse was replaced with a new one of the correct rating, and the disconnected/loose wiring was properly reconnected and secured.

After replacement and reconnection, the unit was powered on and tested. The heater tube started heating normally, and the warmer function was restored."
Electrosurgical Unt,R.M. Medical,,Unit not powering on.,"The unit was inspected following the complaint that it was not turning on. Initial inspection revealed that the power cable had a discontinuity, which was preventing proper power supply to the device. The power cable was replaced; however, the unit still did not power on.

During inspection, the fuse was found to be defective (blown), which was interrupting the power supply to the internal circuitry. The defective fuse was replaced with a new fuse of the correct rating.

After replacing both the power cable and the fuse, the unit was powered on and tested. The electrosurgical unit turned on normally and was observed to be functioning properly"
Electrosurgical Unit,R.M. Medical,,The unit was not delivering consistent output in both cut and coag modes.,"The electrosurgical unit was inspected after the user reported inconsistent output. Initial testing confirmed that both cut and coagulation modes were not producing stable output.

The handpiece was replaced to rule out accessory-related issues; however, the problem persisted. The patient plate indicator showed a continuous red light, which indicates an improper or failed patient plate connection.

The patient plate and its cable were tested for continuity, and the signal path from the plate connector to the main board was also checked. Both the patient plate and the wiring were found to be functional.

Further troubleshooting revealed that there was no DC voltage output from the power supply section. The board was inspected, and it was found that the fuse was defective. In addition, multiple components on the board were found to be faulty, including the pulse wave modulator, capacitor, and diode. 

After resolving the issue, the unit was powered on and re-tested. The patient plate red indicator turned off, confirming a secure and proper patient plate connection.

Functional testing was performed again. At this stage, the coagulation mode was working properly, but the cut mode was still not producing output. On further inspection, multiple desoldered wire connections were found inside the unit. These connections were properly re-soldered and secured.

After completing all repairs and re-soldering the loose connections, the unit was tested again. Both cut and coagulation modes were found to be working properly and producing consistent output.

Status:
The unit is fully functional and operating normally."
Blood Bank Refrigerator,REMI,BR-120 Ultra,"Reported non-functional refrigerator with door open alarm and incorrect door status indication.
","Initial assessment revealed a non-responsive display panel and a persistent red door status indicator, suggesting the system was detecting the door as open, despite it being securely closed.

Detailed inspection traced the fault to the door handle assembly, where the wires were found to be disconnected.

The door handle assembly was carefully dismantled, and the disconnected wiring was identified and re-soldered to restore proper connectivity. Once the repair was completed, the indicator light changed to green, confirming accurate door status detection. Simultaneously, the issue with the door open alarm was resolved and the temperature maintained as per the requirement.

The refrigerator is now fully functional."
OT Light,,,No illumination,"The OT light was inspected following the complaint of no illumination. During the initial inspection, it was found that the spring arm mechanism was broken. Due to mechanical damage to the spring arm, the light could not be repaired and was therefore declared non-functional and beyond repair.

As an alternative, another OT light was inspected to restore functionality in the OT. Upon inspection, this light was found to have an internal short circuit between two wires, which caused the light to illuminate only at certain positions and remain off at other positions.

The wiring and internal connections were thoroughly checked. The faulty wire connections were repaired and properly insulated. After resolving the wiring issue, the OT light was tested across its full range of movement.

Status:
The light was checked in all positions and was found to illuminate consistently and operate normally without any interruption."
Portable X-ray,Allengers,MARS 3.5,The portable X-ray machine was not powering ON.,"The incoming voltage supply was inspected and confirmed to be within the specified operating range. The internal fuses were checked and found to be intact and functional. Further inspection of the power plug assembly revealed disconnected internal wires, resulting in an open power circuit. The loose connections were properly reconnected and secured. After rectification, the machine was powered ON successfully and found to be functioning normally."
Fetal Doppler,,,The fetal Doppler was not powering ON.,"Initial inspection revealed that the power switch was dislodged. The unit was carefully disassembled for further evaluation, during which the push-button power switch was found to be physically damaged. The damaged switch was desoldered from the circuit board and replaced with a new compatible switch. After reassembly, the fetal Doppler was powered ON and tested. The unit is now functioning normally and is fully operational."
Fumigation Machine,,,The fumigation machine was reported to be non-functional with no fumes being produced.,"The fumigation machine was inspected to verify the reported issue of no fume generation. All tubing lines were checked and found to be clean, unobstructed, and securely connected to their respective ports. The unit was then tested under operating conditions and was observed to produce fumes effectively.

Status:
The fumigation machine is fully functional and operating as expected."
Immunoassay Analyzer,Snibe,MAGLUMI X3,The washer waste needle 4 was unable to soak the waste liquid properly.,"On inspection, washer waste needle 4 was found to be non-functional during the soak process. The needle was carefully disconnected from the pipeline, and manual flushing was performed using distilled water delivered through a syringe. During the flushing procedure, a clot was detected inside the needle, which was obstructing fluid flow and preventing proper operation.

The clot was successfully dislodged after multiple rounds of flushing, restoring full functionality of the needle. The needle was then reconnected securely to the pipeline.

The analyzer was powered on and allowed to complete its initialization cycle. A full pipeline test was subsequently performed, during which all  needles including needle 4 were confirmed to be functioning normally.

The system is now operating optimally."
Observation Lamp,,,The observation lamp could not be powered on.,"The observation lamp was inspected and disassembled. During inspection, no DC output voltage was observed from the LED driver. The power switch was tested and found to be functioning properly. Continuity testing of the internal wiring revealed a discontinuity in the power cable. The defective wire was replaced, and all electrical connections were properly re-soldered to ensure secure contact. After reassembly and testing, the observation lamp was found to be operating normally."
Endoscope,Fujifilm,,Preventive maintenance of the endoscopy system was carried out by the supplier as per the recommended maintenance protocol.,"The functionality of the colonoscope was tested and found to be operating as expected.

Leakage tests were performed on all three scopes—colonoscope, gastroscope, and bronchoscope—and no leakage was detected in any of the scopes.

The suction knob, which had been previously reported as non-functional, was repaired by the supplier. Its functionality was tested after repair and found to be satisfactory.

Issue Identified:
During testing of the bronchoscope, multiple spots were observed on the display screen. Initial inspection suggested surface contamination; therefore, the camera was cleaned, which temporarily reduced the appearance of the spots. However, after disconnecting and reconnecting the scope and allowing some time to pass, the spots reappeared.

Further evaluation confirmed that the spots were due to fungal growth, caused by moisture accumulation and improper storage of the scope. The issue was not related to residual debris.

Corrective Action and Recommendation:
The supplier advised that the bronchoscope should be stored in a hanging position rather than kept inside a storage box to prevent moisture retention and fungal growth.

Current Status:
The bronchoscope has been taken by the supplier for further rectification. An estimated time of up to two weeks has been provided for resolution of the issue."
Weighing Machine,,,The weighing machine was reported to be non-functional.,"The weighing machine was inspected to identify the fault. During inspection, disconnected wires were observed at the connector. The display unit was carefully disassembled, and all internal wiring connections were checked. The loose and disconnected wires were securely re-soldered to ensure proper electrical contact. After reassembly, the machine was tested and confirmed to display weight readings accurately."
Suction Machine,,,The suction machine could not be turned on.,"The suction machine was inspected to identify the cause of the fault. The power switch was tested and confirmed to be functioning properly. Further inspection revealed a disconnected internal wire. The disconnected wire was reconnected securely, and all connections were checked for stability. After reassembly, the machine was powered on and tested for proper operation. The suction machine is operating normally and is fully functional."
USG Machine,Hitachi,Arietta 50,"The display screen was not touch responsive, and vertical lines were observed on the screen.","The USG machine was inspected and the display panel was carefully disassembled. During inspection, the cable connection responsible for touch functionality was found to be loose. The touch interface cable was securely reconnected, and all related display and signal cables were reset and properly reconnected to ensure stable communication. After reassembly, the device was powered on and tested. The display lines were no longer present, and touch responsiveness was restored.

Status:
The USG machine is operating normally, with the display functioning correctly and touch response fully restored."
Patient Monitor,Philips,IntelliVue MP20,Unstable NIBP readings were reported.,"Three patient monitors (Serial Nos.: PICU003, PICU008, and PICU009) were reported to have issues with NIBP measurement. Each unit was inspected and tested individually.

During inspection, it was observed that the monitors continuously inflated the NIBP cuff and failed to detect the maximum inflation pressure, resulting in unsuccessful or inaccurate NIBP readings. The NIBP cables and connectors were cross-checked by interchanging them among the three monitors and were found to be fully functional. The NIBP modules of all three monitors were also tested and confirmed to be operating.

Further investigation identified air leakage in the NIBP cuffs as the root cause of the issue. Due to the leakage, the system was unable to maintain adequate pressure during measurement.

Conclusion / Recommendation:
The NIBP cuffs of all three monitors are defective and must be replaced to"
Patient Monitor,Philips,IntelliVue MP20,Unstable NIBP readings were reported.,"Three patient monitors (Serial Nos.: PICU003, PICU008, and PICU009) were reported to have issues with NIBP measurement. Each unit was inspected and tested individually.

During inspection, it was observed that the monitors continuously inflated the NIBP cuff and failed to detect the maximum inflation pressure, resulting in unsuccessful or inaccurate NIBP readings. The NIBP cables and connectors were cross-checked by interchanging them among the three monitors and were found to be fully functional. The NIBP modules of all three monitors were also tested and confirmed to be operating.

Further investigation identified air leakage in the NIBP cuffs as the root cause of the issue. Due to the leakage, the system was unable to maintain adequate pressure during measurement.

Conclusion / Recommendation:
The NIBP cuffs of all three monitors are defective and must be replaced t"
Patient Monitor,Philips,IntelliVue MP20,Unstable NIBP reading,"Three patient monitors (Serial Nos.: PICU003, PICU008, and PICU009) were reported to have issues with NIBP measurement. Each unit was inspected and tested individually.

During inspection, it was observed that the monitors continuously inflated the NIBP cuff and failed to detect the maximum inflation pressure, resulting in unsuccessful or inaccurate NIBP readings. The NIBP cables and connectors were cross-checked by interchanging them among the three monitors and were found to be fully functional. The NIBP modules of all three monitors were also tested and confirmed to be operating.

Further investigation identified air leakage in the NIBP cuffs as the root cause of the issue. Due to the leakage, the system was unable to maintain adequate pressure during measurement.

Conclusion / Recommendation:
The NIBP cuffs of all three monitors are defective and must be replaced t"
Blood Bank Refrigerator,REMI,BR-120 Ultra,Performance Verification.,"The Blood Bank Refrigerators (Serial Nos.: BBK001, BBK002, and BBK003) were inspected as per the request of the Blood Bank staff. Each unit was thoroughly checked for proper operation.

The internal temperature of the refrigerators was verified using a calibrated thermometer to ensure accuracy. The measured temperatures were found to be within the recommended range for safe blood storage. Temperature stability and cooling performance were observed to be satisfactory"
Blood Bank Refrigerator,REMI,BR-50,Performance verification.,"e Blood Bank Refrigerators (Serial Nos.: BBK001, BBK002, and BBK003) were inspected as per the request of the Blood Bank staff. Each unit was thoroughly checked for proper operation.

The internal temperature of the refrigerators was verified using a calibrated thermometer to ensure accuracy. The measured temperatures were found to be within the recommended range for safe blood storage. Temperature stability and cooling performance were observed to be satisfactory"
Blood Bank Refrigerator,Krew,KBR-12,Performance Verification.,"e Blood Bank Refrigerators (Serial Nos.: BBK001, BBK002, and BBK003) were inspected as per the request of the Blood Bank staff. Each unit was thoroughly checked for proper operation.

The internal temperature of the refrigerators was verified using a calibrated thermometer to ensure accuracy. The measured temperatures were found to be within the recommended range for safe blood storage. Temperature stability and cooling performance were observed to be satisfactory."
Hot Air Oven,Nuve,EN055,The hot air oven could not be powered ON.,"The hot air oven was inspected after it failed to turn on despite being connected to the power supply. A systematic troubleshooting process was carried out.

The main power supply was verified, and the fuse was inspected and found to be functional. The continuity of the power cable was checked and confirmed to be intact. The power switch was also examined and tested, and it was found to be functioning normally.

Further inspection revealed a loose electrical connection at the power switch terminals, which was preventing proper power flow to the unit. The loose wires were securely reconnected and properly tightened.

After rectifying the connection, the device was powered ON and tested. The hot air oven turned on successfully and was observed to be operating normally."
